<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%230A1930'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%235FD3E3'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Arc Flash Incident Energy — Engineerz CorneR</title>
<meta name="description" content="Incident energy, arc flash boundary and approximate PPE category using Doughty-Neal-Floyd (≤600 V) and Ralph Lee (&gt;600 V), for first-pass screening.">
<link rel="canonical" href="https://www.engineerzcorner.com/electrical/arc-flash-incident-energy">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Arc Flash Incident Energy — Engineerz CorneR">
<meta property="og:description" content="Incident energy, arc flash boundary and approximate PPE category using Doughty-Neal-Floyd (≤600 V) and Ralph Lee (&gt;600 V), for first-pass screening.">
<meta property="og:url" content="https://www.engineerzcorner.com/electrical/arc-flash-incident-energy">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Arc Flash Incident Energy — Engineerz CorneR">
<meta name="twitter:description" content="Incident energy, arc flash boundary and approximate PPE category using Doughty-Neal-Floyd (≤600 V) and Ralph Lee (&gt;600 V), for first-pass screening.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Manrope:wght@400;500;600;700;800&family=Inter:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">

<link rel="stylesheet" href="../assets/common-blocks.css">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Electrical",
      "item": "https://www.engineerzcorner.com/electrical/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Arc Flash Incident Energy",
      "item": "https://www.engineerzcorner.com/electrical/arc-flash-incident-energy"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Arc Flash Incident Energy",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any (runs in browser)",
  "description": "Incident energy, arc flash boundary and approximate PPE category using Doughty-Neal-Floyd (≤600 V) and Ralph Lee (>600 V), for first-pass screening.",
  "url": "https://www.engineerzcorner.com/electrical/arc-flash-incident-energy",
  "offers": {
    "@type": "Offer",
    "price": "0",
    "priceCurrency": "USD"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Electrical</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Arc Flash Incident Energy</span></div></nav>

<a href="./" class="back-link" style="display:inline-block;margin:16px 0 0 16px;">&larr; Back to full toolkit</a>
<div class="wrap page active" id="page-af">
  <div class="pagehero">
    <div class="hero-icon"><svg aria-hidden="true" focusable="false" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M12 2 2 20h20L12 2z"></path><path d="M12 9v4M12 16h.01"></path></svg></div>
    <div><h1>Arc Flash Incident Energy</h1><div class="hero-sub">Screening estimate — not a substitute for a full IEEE 1584-2018 study</div></div>
  </div>
  <div class="intro">Two public-domain empirical methods, both referenced in NFPA 70E Informative Annex D: the <b>Doughty-Neal-Floyd equations</b> for systems ≤600V (validated on 16–50 kA test data, box or open-air), and the <b>Ralph Lee equation</b> for open-air arcs above 600V. Neither is the proprietary IEEE 1584-2018 regression model — this is a first-pass screening tool only. Do not use this output to select PPE or set arc-flash labels; commission a proper IEEE 1584-2018 study by a qualified person for that.</div>
  <div class="further-reading-link" style="margin:0 0 16px;"><a href="../posts/arc-flash-hazard-basics-incident-energy-ppe-categories" style="font-size:12.5px;color:var(--amber-deep);text-decoration:none;font-weight:600;">&#128214; Read: Arc Flash Hazard Basics &rarr;</a></div>
  <div role="status" aria-live="polite" class="validation-banner neutral" id="afValidation"><span class="vdot"></span><span>Calculating…</span></div>

  <div class="step">
    <div class="step-head"><span class="step-num">1</span><h2>System Voltage Class</h2></div>
    <div class="radiorow">
      <label><input type="radio" name="afVclass" value="lv" checked> ≤ 600 V (Doughty-Neal-Floyd)</label>
      <label><input type="radio" name="afVclass" value="mv"> &gt; 600 V, open air (Ralph Lee)</label>
    </div>
  </div>

  <div class="step" id="afLvStep">
    <div class="step-head"><span class="step-num">2</span><h2>Fault &amp; Enclosure Data (≤600V)</h2></div>
    <p class="step-desc">Validated for bolted fault current 16–50 kA and distance ≥18 in. Outside that range the result is an extrapolation.</p>
    <div class="radiorow">
      <label><input type="radio" name="afConfig" value="box" checked> In a box / enclosure</label>
      <label><input type="radio" name="afConfig" value="open"> Open air</label>
    </div>
    <div class="row2">
      <div class="field">
        <label for="afLvIbf">Bolted fault current, Ibf <span class="unit">kA</span></label>
        <input type="number" id="afLvIbf" value="22" step="0.5" min="0.01">
        <div class="hint">Pull from SH.01 Short Circuit for a consistent value.</div>
      </div>
      <div class="field">
        <label for="afLvT">Arc / clearing time, t <span class="unit">sec</span></label>
        <input type="number" id="afLvT" value="0.2" step="0.01" min="0.001">
        <div class="hint">Total clearing time of the upstream device at this fault level — use the slowest realistic device for the worst case.</div>
      </div>
      <div class="field">
        <label for="afLvD">Working distance, D <span class="unit">inches</span></label>
        <input type="number" id="afLvD" value="18" step="0.5" min="1">
      </div>
    </div>
  </div>

  <div class="step" id="afMvStep" style="display:none;">
    <div class="step-head"><span class="step-num">2</span><h2>Fault &amp; System Data (&gt;600V, open air)</h2></div>
    <div class="row2">
      <div class="field">
        <label for="afV">System voltage, line-to-line <span class="unit">kV</span></label>
        <input type="number" id="afV" value="4.16" step="0.01" min="0.601">
      </div>
      <div class="field">
        <label for="afIbf">Bolted fault current, Ibf <span class="unit">kA</span></label>
        <input type="number" id="afIbf" value="15" step="0.5" min="0.01">
        <div class="hint">Prospective symmetrical fault current at this point — pull from SH.01 Short Circuit for a consistent value.</div>
      </div>
      <div class="field">
        <label for="afT">Arc / clearing time, t <span class="unit">sec</span></label>
        <input type="number" id="afT" value="0.2" step="0.01" min="0.001">
        <div class="hint">Total clearing time of the upstream protective device at this fault level, from its time-current curve.</div>
      </div>
      <div class="field">
        <label for="afD">Working distance, D <span class="unit">mm</span></label>
        <input type="number" id="afD" value="914" step="5" min="1">
        <div class="hint">914mm (36in) is a common MV switchgear reference distance; use the distance the worker's face/chest would actually be from the arc source.</div>
      </div>
    </div>
  </div>

  <div class="step">
    <div class="step-head"><span class="step-num">✓</span><h2>Results</h2></div>
    <div class="result-line">
      <span class="rlabel">INCIDENT ENERGY (AT WORKING DISTANCE)</span>
      <span class="rval" id="afE">0.0 <small>cal/cm²</small></span>
    </div>
    <div class="stat-grid" style="margin:0 16px 16px;">
      <div class="stat"><div class="slabel">Arc flash boundary (1.2 cal/cm²)</div><div class="sval" id="afBoundary">—</div></div>
      <div class="stat"><div class="slabel">Approximate PPE category</div><div class="sval amber" id="afCategory">—</div></div>
    </div>
    <div class="status-banner bad" id="afRangeWarning" style="margin:0 16px 16px;display:none;"></div>
    <details>
      <summary>How this is calculated</summary>
      <div class="formula-note" id="afFormulaNote">—</div>
      <div class="hint" style="margin-top:8px;">PPE category bands shown (Cat 1 ≈4, Cat 2 ≈8, Cat 3 ≈25, Cat 4 ≈40 cal/cm² minimum arc rating) are a common informal reference only, not the NFPA 70E table itself. Always confirm against a current arc-flash study and your governing standard's actual PPE category table before specifying PPE or labels.</div>
    </details>
  </div>
  <footer>Doughty-Neal-Floyd equations: R.L. Doughty, T.E. Neal, H.L. Floyd, "Predicting Incident Energy to Better Manage the Electric Arc Hazard on 600 V Power Distribution Systems," IEEE Trans. Industry Applications, 2000 — the empirical basis carried into IEEE 1584-2002 and referenced in NFPA 70E Informative Annex D. Ralph Lee open-air model: R.H. Lee, "The Other Electrical Hazard: Electric Arc Blast Burns," IEEE Trans. Industry Applications, 1982, as adapted in NFPA 70E Annex D.6. Theoretical/empirical screening estimate only — arc-flash PPE selection and equipment labeling require a full IEEE 1584-2018 study by a qualified person.</footer>
</div>

<!-- PAGE: SH.17 ARC FLASH INCIDENT ENERGY -->


<script>
(function(){
  function num(id){ var e = document.getElementById(id); return e ? parseFloat(e.value) : NaN; }
  function el(id){ return document.getElementById(id); }
  function fmt(v, d){ if(!isFinite(v)) return '—'; return v.toFixed(d===undefined?2:d); }
  function setText(id, html){ var e = el(id); if(e) e.innerHTML = html; }

  var lvStep = el('afLvStep'), mvStep = el('afMvStep');

  function categoryLabel(E){
    if(E>40) return 'Exceeds Cat. 4 — dangerous, review the system';
    if(E>25) return 'Category 4 (≥40 cal/cm² rated)';
    if(E>8)  return 'Category 3 (≥25 cal/cm² rated)';
    if(E>4)  return 'Category 2 (≥8 cal/cm² rated)';
    if(E>1.2) return 'Category 1 (≥4 cal/cm² rated)';
    return 'Below 4 — no PPE cat. beyond arc-rated daily wear';
  }

  function calcAf(){
    var vclass = document.querySelector('input[name="afVclass"]:checked').value;
    lvStep.style.display = vclass === 'lv' ? '' : 'none';
    mvStep.style.display = vclass === 'mv' ? '' : 'none';

    var E, boundaryText, formulaNote, warn = '';

    if (vclass === 'lv') {
      var config = document.querySelector('input[name="afConfig"]:checked').value;
      var Ibf = num('afLvIbf'), T = num('afLvT'), D = num('afLvD');
      var errs = 0;
      errs += fieldError(el('afLvIbf'), (isNaN(Ibf) || Ibf<=0) ? 'Must be greater than 0.' : null);
      errs += fieldError(el('afLvT'), (isNaN(T) || T<=0) ? 'Must be greater than 0.' : null);
      errs += fieldError(el('afLvD'), (isNaN(D) || D<=0) ? 'Must be greater than 0.' : null);
      if(errs>0){ updateValidationBanner('afValidation', errs); return; }

      if (config === 'open') {
        E = 5271 * T * Math.pow(D, -1.9593) * (0.0016*Ibf*Ibf - 0.0076*Ibf + 0.8938);
        var boundaryIn = Math.pow((T/1.2) * (8.434*Ibf*Ibf - 40.06*Ibf + 4711), 0.5104);
        boundaryText = fmt(boundaryIn,1) + ' in';
        formulaNote = 'IE = 5271·T·D⁻¹·⁹⁵⁹³·[0.0016·Ibf² − 0.0076·Ibf + 0.8938] cal/cm² (Doughty-Neal-Floyd, open air)';
      } else {
        E = 1038.7 * T * Math.pow(D, -1.4738) * (0.0093*Ibf*Ibf - 0.3453*Ibf + 5.9675);
        var boundaryIn2 = Math.pow((T/1.2) * (9.66*Ibf*Ibf - 358.7*Ibf + 6198), 0.6785);
        boundaryText = fmt(boundaryIn2,1) + ' in';
        formulaNote = 'IE = 1038.7·T·D⁻¹·⁴⁷³⁸·[0.0093·Ibf² − 0.3453·Ibf + 5.9675] cal/cm² (Doughty-Neal-Floyd, in a box)';
      }

      if (Ibf < 16 || Ibf > 50) warn = 'Bolted fault current (' + fmt(Ibf,1) + ' kA) is outside the 16–50 kA validated test range — treat this as an extrapolated estimate.';
      if (D < 18) warn += (warn ? ' ' : '') + 'Working distance below 18 in. is outside the validated range.';

    } else {
      var V = num('afV'), Ibf2 = num('afIbf'), t = num('afT'), D2 = num('afD');
      var errs2 = 0;
      errs2 += fieldError(el('afV'), (isNaN(V) || V<=0) ? 'Must be greater than 0.' : null);
      errs2 += fieldError(el('afIbf'), (isNaN(Ibf2) || Ibf2<=0) ? 'Must be greater than 0.' : null);
      errs2 += fieldError(el('afT'), (isNaN(t) || t<=0) ? 'Must be greater than 0.' : null);
      errs2 += fieldError(el('afD'), (isNaN(D2) || D2<=0) ? 'Must be greater than 0.' : null);
      if(errs2>0){ updateValidationBanner('afValidation', errs2); return; }

      var K = 2.142e6; // Ralph Lee / modified-Lee constant — returns J/cm²
      E = (K*V*Ibf2*t)/(D2*D2)/4.184; // convert J/cm² to cal/cm²
      var boundaryMm = Math.sqrt((K*V*Ibf2*t)/(1.2*4.184));
      boundaryText = fmt(boundaryMm,0) + ' mm';
      formulaNote = 'E = 2.142×10⁶ × V × Ibf × t / D² ÷ 4.184 (cal/cm², Ralph Lee equation; the 2.142×10⁶ form gives J/cm²) · D_boundary = √(2.142×10⁶ × V × Ibf × t / (1.2 × 4.184)) mm';

      if (V < 0.601) warn = 'Voltage should be above 600V for this method — switch to the ≤600V option instead.';
    }

    setText('afE', fmt(E,2) + ' <small>cal/cm²</small>');
    setText('afBoundary', boundaryText);
    setText('afCategory', categoryLabel(E));
    setText('afFormulaNote', formulaNote);

    var rw = el('afRangeWarning');
    if (warn) {
      rw.style.display = '';
      rw.innerHTML = '<span class="status-dot"></span>' + warn;
    } else {
      rw.style.display = 'none';
    }

    updateValidationBanner('afValidation', 0);
  }

  ['afLvIbf','afLvT','afLvD','afV','afIbf','afT','afD'].forEach(function(id){
    var e = el(id); if(e){ e.addEventListener('input', calcAf); e.addEventListener('change', calcAf); }
  });
  document.querySelectorAll('input[name="afVclass"], input[name="afConfig"]').forEach(function(e){
    e.addEventListener('change', calcAf);
  });

  calcAf();

})();
</script>



<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference calculators, used at your own judgement; verify against applicable codes.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
