<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>HVAC Engineering Interview Questions — Engineerz CorneR</title>
<meta name="description" content="HVAC Engineering Interview Questions — part of Engineerz CorneR's free engineering toolkit.">
<link rel="canonical" href="https://www.engineerzcorner.com/interview/hvac">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="HVAC Engineering Interview Questions — Engineerz CorneR">
<meta property="og:description" content="HVAC Engineering Interview Questions — part of a free multi-discipline engineering toolkit. Load calculations/psychrometrics, systems &amp; equipment, and site-practical interview questions with model-answer talking points.">
<meta property="og:url" content="https://www.engineerzcorner.com/interview/hvac">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-interview.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="HVAC Engineering Interview Questions — Engineerz CorneR">
<meta name="twitter:description" content="HVAC Engineering Interview Questions — part of a free multi-discipline engineering toolkit. Load calculations/psychrometrics, systems &amp; equipment, and site-practical interview questions with model-answer talking points.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-interview.png">
<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%237CA5C4'/%3E%3C/svg%3E">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Oswald:wght@400;500;600;700&family=Inter:wght@400;500;600;700&family=Fragment+Mono:ital@0;1&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/style.css">
<link rel="stylesheet" href="../assets/common-blocks.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Interview",
      "item": "https://www.engineerzcorner.com/interview/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "HVAC Engineering Interview Questions",
      "item": "https://www.engineerzcorner.com/interview/hvac"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "WebPage",
  "name": "HVAC Engineering Interview Questions",
  "description": "HVAC Engineering Interview Questions \u2014 part of a free multi-discipline engineering toolkit. Load calculations/psychrometrics, systems &amp; equipment, and site-practical interview questions with model-answer talking points.",
  "url": "https://www.engineerzcorner.com/interview/hvac"
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Interview Prep</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">HVAC Engineering — Interview Questions</span></div></nav>


<a class="skip-link" href="#mainContent">Skip to sheet content</a>

<nav class="site-nav" aria-label="Main navigation">
  <div class="site-nav-inner">
  <a href="../">Home</a>
  <a href="../electrical/">Electrical</a>
  <a href="../mechanical/">Mechanical</a>
  <a href="../hvac/">HVAC</a>
  <a href="../civil/">Civil</a>
  <a href="../automation/">Automation</a>
  <a href="../process/">Process</a>
  <a href="../solar/">Solar</a>
  <a href="../pm/">Project Management</a>
  <a href="../general/">General Tools</a>
  <a href="../study-abroad/">Study Abroad</a>
  <a href="./" class="current">Interview Prep</a>
</div>
</nav>


<main id="mainContent">
<div class="wrap page active" id="page-interview-hvac">

  <div class="pagehero">
    <div class="hero-icon"><svg aria-hidden="true" focusable="false" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M12 2v20M2 12h20M4.9 4.9l14.2 14.2M19.1 4.9 4.9 19.1"></path></svg></div>
    <div><h1>HVAC Engineering — Interview Questions</h1><div class="hero-sub">Load calcs &amp; psychrometrics, systems &amp; equipment, and site-practical questions</div></div>
  </div>

  <div class="mech-tabs">
    <a href="./">Interview Index</a>
    <a href="electrical">Electrical</a>
    <a href="mechanical">Mechanical</a>
    <a href="hvac" class="current">HVAC</a>
    <a href="civil">Civil</a>
    <a href="automation">Automation</a>
    <a href="process">Process</a>
    <a href="solar">Solar</a>
    <a href="pm">Project Management</a>
    <a href="general">General / Behavioral</a>
  </div>

  <div class="intro">Common HVAC engineering interview questions grouped by topic, with a full model answer for each. Read them, then practice saying the answer in your own words.</div>

  <div class="reftable-jump">
    <a href="#hvac-load">Load Calculations & Psychrometrics</a>
    <a href="#hvac-systems">Systems & Equipment</a>
    <a href="#hvac-site">Site & Practical Scenarios</a>
  </div>

  <div class="reftable-section" id="hvac-load">
    <div class="reftable-h2-row"><span class="reftable-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M2 3h6a4 4 0 0 1 4 4v14a3 3 0 0 0-3-3H2z"></path><path d="M22 3h-6a4 4 0 0 0-4 4v14a3 3 0 0 1 3-3h7z"></path></svg></span><h2>Load Calculations & Psychrometrics</h2></div>
    <div class="reftable-note">The core sizing logic behind almost every HVAC design question.</div>
    <div class="reftable-wrap"><table class="reftable">
      <tr><th>Question</th><th>Answer</th></tr>
      <tr><td>What's the difference between sensible and latent heat load?</td><td>Sensible heat changes air temperature (dry-bulb) without changing moisture content; latent heat changes moisture content (humidity) without changing temperature — total cooling load is the sum of both.</td></tr>
      <tr><td>Walk through the main components of a cooling load calculation.</td><td>Solar and conduction gains through the envelope, internal gains from people/lighting/equipment, ventilation/infiltration air load, and any process loads — summed as sensible and latent, often using methods like CLTD/CLF or software-based heat balance.</td></tr>
      <tr><td>What is a psychrometric chart used for?</td><td>It plots air properties (dry-bulb temperature, humidity ratio, relative humidity, wet-bulb, enthalpy) so you can visualize cooling, heating, humidification and mixing processes and read off resulting conditions.</td></tr>
      <tr><td>Explain sensible heat ratio (SHR).</td><td>The ratio of sensible load to total load; a lower SHR means a higher proportion of latent (dehumidification) load, which affects coil selection and whether reheat is needed to avoid overcooling.</td></tr>
      <tr><td>Why does outside air (ventilation) load matter so much in load calculations?</td><td>Fresh air brought in for indoor air quality often carries a large temperature and humidity difference from the space setpoint, so it can be one of the largest single contributors to total cooling load, especially in humid climates.</td></tr>
      <tr><td>What is the difference between CFM and cooling tonnage, and how are they related?</td><td>CFM is airflow rate; tonnage is a unit of cooling capacity (1 ton = 12,000 BTU/hr). They're linked through the sensible heat equation (Q = 1.08 × CFM × ΔT for standard air), so a given load can be met with different CFM/ΔT combinations.</td></tr>
      <tr><td>What's the difference between dry-bulb, wet-bulb and dew-point temperature?</td><td>Dry-bulb is the regular air temperature reading; wet-bulb accounts for evaporative cooling (lower when air is less humid) and indicates how much cooling evaporation can provide; dew-point is the temperature at which air becomes saturated and moisture starts condensing out.</td></tr>
      <tr><td>Why do cooling loads peak at a different time than the highest outdoor temperature?</td><td>Solar and structural heat gain lag behind outdoor air temperature because building mass absorbs and releases heat with a delay; the peak load time depends on orientation, construction mass, and internal gain schedules, not just outdoor temperature alone.</td></tr>
      <tr><td>What's the difference between design load and actual/part-load conditions, and why does it matter for equipment selection?</td><td>Design load is the worst-case condition equipment must be sized for; actual operation spends most of its time well below that peak, so equipment (especially chillers) needs good part-load efficiency, not just peak-condition capacity, to run economically most of the year.</td></tr>
      <tr><td>What is the ASHRAE 62.1 (or similar) ventilation requirement based on, roughly?</td><td>It sets minimum outdoor air rates based on occupancy (people-based component) and floor area (building-based component) for the space type, ensuring adequate fresh air for indoor air quality regardless of the cooling/heating load.</td></tr>
      <tr><td>What's the difference between makeup air and ventilation air?</td><td>Ventilation air is fresh outdoor air brought in for indoor air quality; makeup air specifically replaces air being exhausted elsewhere (kitchen hoods, fume extraction) so the space doesn't go into excessive negative pressure — the two purposes can overlap but aren't identical.</td></tr>
      <tr><td>How does building orientation affect cooling load, and what would you do differently for a west-facing glazed wall?</td><td>West-facing glass takes intense low-angle afternoon sun, often the single largest driver of peak cooling load on that side; mitigation includes external shading, higher-performance/low-SHGC glazing, or reduced glazing area rather than relying on the cooling system alone to absorb it.</td></tr>
      <tr><td>What is the difference between latent load from occupants and latent load from ventilation air?</td><td>Occupant latent load comes from moisture people exhale/perspire, scaling with occupancy density and activity level; ventilation latent load comes from bringing in humid outdoor air, scaling with outdoor humidity and airflow rate — both add to total latent load but respond differently to design choices (occupancy diversity versus outdoor air reduction/dehumidification).</td></tr>
      <tr><td>What is enthalpy-based economizer control and why is it sometimes preferred over temperature-only control?</td><td>An enthalpy economizer compares total heat content (temperature and humidity) of outdoor versus return air, not just dry-bulb temperature, so it correctly avoids using "free cooling" outdoor air that's cool but very humid — which a temperature-only economizer would mistakenly treat as favorable.</td></tr>
      <tr><td>What is the difference between block load and room-by-room (zone) load calculations, and when is each used?</td><td>Block load sums the whole building's load as one number, useful for quick equipment sizing at a high level; room-by-room load calculates each zone individually, which is necessary for duct sizing, VAV box sizing and diversity — block load alone can significantly misallocate capacity between zones.</td></tr>
      <tr><td>Why does internal heat gain from lighting and equipment matter more in some building types than envelope gain?</td><td>Densely occupied or equipment-heavy spaces (offices, data rooms, labs) can have internal gains that dwarf envelope/solar gain, meaning the building may need cooling even in cold weather — this is why load calcs weight internal gains heavily rather than assuming envelope-driven load always dominates.</td></tr>
    </table></div>
  </div>
  <div class="reftable-section" id="hvac-systems">
    <div class="reftable-h2-row"><span class="reftable-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="3"></circle><path d="M12 2v2M12 20v2M4.93 4.93l1.41 1.41M17.66 17.66l1.41 1.41M2 12h2M20 12h2M4.93 19.07l1.41-1.41M17.66 6.34l1.41-1.41"></path></svg></span><h2>Systems & Equipment</h2></div>
    <div class="reftable-note">Chillers, ducts, and the equipment questions interviewers use to check hands-on exposure.</div>
    <div class="reftable-wrap"><table class="reftable">
      <tr><th>Question</th><th>Answer</th></tr>
      <tr><td>What's the difference between a chiller and a cooling tower?</td><td>A chiller removes heat from chilled water using a refrigeration cycle; a cooling tower rejects the chiller's condenser heat to atmosphere by evaporative cooling of the condenser water loop — they work together, not as alternatives.</td></tr>
      <tr><td>Compare air-cooled and water-cooled chillers.</td><td>Air-cooled chillers reject heat directly to ambient air (simpler, no cooling tower/water treatment, but less efficient and noisier); water-cooled chillers use a condenser water loop and cooling tower (higher efficiency, especially at scale, but more infrastructure and maintenance).</td></tr>
      <tr><td>How do you size ductwork?</td><td>Determine required airflow (CFM) per zone from the load calc, then size ducts using a method like equal friction or static regain, keeping velocity within noise/pressure-drop limits, and check total system pressure drop against fan capability.</td></tr>
      <tr><td>What is COP and how does it differ from EER/SEER?</td><td>COP (coefficient of performance) is a dimensionless ratio of cooling/heating output to power input in consistent units; EER and SEER are US efficiency metrics (BTU/hr output per watt input) — SEER is a seasonal average, EER a rated-point value.</td></tr>
      <tr><td>Explain the basic vapor-compression refrigeration cycle.</td><td>Refrigerant is compressed (raising pressure/temperature), condensed while rejecting heat, expanded through a valve (dropping pressure/temperature), then evaporated while absorbing heat from the space — and the cycle repeats.</td></tr>
      <tr><td>What's the purpose of a VAV (variable air volume) system versus CAV (constant air volume)?</td><td>VAV varies the airflow to each zone to match the actual load (saving fan energy and improving comfort across zones with different loads); CAV supplies a fixed airflow and instead varies supply air temperature to meet load, which is simpler but less efficient for multi-zone buildings.</td></tr>
      <tr><td>What's the difference between a fan coil unit (FCU) and an air handling unit (AHU)?</td><td>An FCU is a smaller terminal unit (fan + coil) usually serving a single zone with no or minimal outside air/filtration capability; an AHU is a larger central unit that conditions and often mixes outside air for one or multiple zones, typically with more extensive filtration, coils and controls.</td></tr>
      <tr><td>What is an economizer cycle and when is it used?</td><td>It uses cool outdoor air directly for free cooling instead of running mechanical cooling, when outdoor conditions (temperature and/or enthalpy) are favorable — controls modulate outside/return air dampers to use as much free cooling as the space can absorb.</td></tr>
      <tr><td>What's the difference between a heat pump and a standard air conditioner?</td><td>A standard AC only moves heat one way (rejects heat from inside to outside); a heat pump has a reversing valve that lets it also run in reverse to extract heat from outside and deliver it inside for heating, giving both heating and cooling from one unit.</td></tr>
      <tr><td>Why is refrigerant charge critical, and what happens if a system is undercharged or overcharged?</td><td>Correct charge is needed for proper subcooling/superheat and heat transfer; undercharge causes low suction pressure, reduced capacity and potential compressor overheating; overcharge causes high head pressure, liquid slugging risk and reduced efficiency — both shorten equipment life.</td></tr>
      <tr><td>What's the purpose of a variable refrigerant flow (VRF) system?</td><td>It allows one outdoor condensing unit to serve multiple indoor units with independently varying refrigerant flow to each, giving zone-level heating/cooling control and good part-load efficiency, often used where ductwork space or zoning flexibility is limited.</td></tr>
      <tr><td>What role does a cooling coil's bypass factor play in system design?</td><td>It represents the fraction of air passing through a coil without being fully treated (contacting the fins/coil surface); it affects the actual leaving air condition versus the theoretical apparatus dew point, and is a factor in psychrometric process calculations for coil selection.</td></tr>
      <tr><td>What's the difference between a primary-secondary and variable primary flow chilled water plant?</td><td>Primary-secondary decouples constant-flow chiller loops from a variable-flow distribution loop via a common bypass, protecting chillers from flow variation; variable primary flow eliminates the secondary loop and pumps and lets chiller flow vary directly (with minimum flow protection), saving pumping energy but needing chillers rated for variable flow.</td></tr>
      <tr><td>What's the difference between a scroll, screw and centrifugal compressor in chiller/AC applications?</td><td>Scroll compressors are simple, reliable and common in smaller units; screw compressors handle larger capacities with good part-load performance via slide-valve unloading; centrifugal compressors suit the largest capacities with high efficiency at full load but need surge protection at low load/high lift conditions.</td></tr>
      <tr><td>What's the purpose of a demand control ventilation (DCV) strategy?</td><td>It uses CO2 or occupancy sensing to modulate outdoor air intake to actual occupancy rather than a fixed design-maximum rate, reducing the ventilation-driven heating/cooling load during periods of lower occupancy while still meeting indoor air quality requirements when spaces are full.</td></tr>
      <tr><td>What's the difference between a single-duct and dual-duct air distribution system?</td><td>A single-duct system delivers one airstream (temperature varied centrally or per-zone via VAV/reheat) through one duct network; a dual-duct system runs separate hot and cold duct networks with mixing boxes at each zone, giving fast independent zone control at the cost of more ductwork and fan energy.</td></tr>
    </table></div>
  </div>
  <div class="reftable-section" id="hvac-site">
    <div class="reftable-h2-row"><span class="reftable-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M14.7 6.3a4 4 0 0 0-5.4 5.4L2 19l3 3 7.3-7.3a4 4 0 0 0 5.4-5.4l-2.8 2.8-2-2 2.8-2.8z"></path></svg></span><h2>Site & Practical Scenarios</h2></div>
    <div class="reftable-note">Commissioning and troubleshooting-style questions.</div>
    <div class="reftable-wrap"><table class="reftable">
      <tr><th>Question</th><th>Answer</th></tr>
      <tr><td>A zone is always too warm even though the AHU is running — what would you check?</td><td>Verify supply air temperature and airflow actually reaching that zone (damper position, duct leakage/blockage), check the zone's thermostat/sensor calibration, and confirm the load hasn't increased beyond the original design (extra equipment, occupancy, sun exposure).</td></tr>
      <tr><td>How would you diagnose high humidity in a space even though temperature is on setpoint?</td><td>Check the SHR being delivered versus what the space actually needs — an oversized system can short-cycle and satisfy temperature before removing enough moisture; also check outside air intake and any envelope infiltration.</td></tr>
      <tr><td>What steps would you take to commission a new AHU?</td><td>Verify fan rotation/direction, measure and balance airflow against design CFM, check coil delta-T and control valve operation, confirm sensor calibration, and test control sequences (occupied/unoccupied, economizer, safeties) before handover.</td></tr>
      <tr><td>A chilled water system has poor delta-T ("low delta-T syndrome") — what usually causes it?</td><td>Common causes include control valves not fully closing, oversized coils/valves, three-way valves bypassing flow, or coils fouled/air-bound — all of which let water return warmer than expected relative to design.</td></tr>
      <tr><td>How do you approach balancing a duct/air distribution system?</td><td>Start from the index (most restrictive) run, measure airflow at each terminal against design CFM, adjust dampers proportionally working from the fan outward, and re-verify total system airflow and static pressure match design.</td></tr>
      <tr><td>What would you check if a cooling tower is not achieving its approach temperature?</td><td>Check fan operation and airflow, water distribution/nozzle condition, fill for scaling or fouling, and condenser water flow rate versus design — any of these reduces the tower's ability to reject heat effectively.</td></tr>
      <tr><td>A rooftop unit is short-cycling — what would you investigate?</td><td>Check for an oversized unit relative to the actual load, a thermostat/sensor located badly (short-cycling due to a local draft or sun exposure), low refrigerant charge tripping safeties, or a dirty condenser causing high-pressure trips.</td></tr>
      <tr><td>How would you diagnose poor airflow at a diffuser even though the fan appears to be running normally?</td><td>Check for a closed or partially closed damper upstream, duct blockage or crushed flex duct, a dirty filter increasing system static pressure beyond design, and that fan speed/belt condition still matches commissioning values.</td></tr>
      <tr><td>What steps would you take if occupants report inconsistent temperatures across a multi-zone VAV floor?</td><td>Verify each zone's VAV box is responding to its own thermostat and airflow setpoint, check for a stuck damper or failed actuator, confirm supply air temperature at the AHU is correct, and check that static pressure reset/setpoints haven't drifted from design.</td></tr>
      <tr><td>How would you approach a refrigerant leak investigation on a chiller?</td><td>Use an electronic leak detector or UV dye at likely points (fittings, valves, braze joints), check sight glass/subcooling trends over time for a slow leak, and always recover refrigerant properly rather than venting it, per environmental regulations.</td></tr>
      <tr><td>What would you check first if a building's chilled water pumps are cavitating?</td><td>Check available NPSH at the pump suction versus required, look for a partially closed suction valve or blocked strainer, verify the expansion tank is maintaining adequate system pressure, and confirm pump speed/duty hasn't been changed beyond its design point.</td></tr>
      <tr><td>How do you approach seasonal changeover (heating to cooling) commissioning issues on a two-pipe system?</td><td>Verify the changeover valve/control sequence actually switches supply water temperature at the intended trigger, confirm no zones are left calling for the opposite mode, and check that time is allowed for the system to stabilize before judging comfort complaints.</td></tr>
      <tr><td>A boiler keeps locking out on flame failure — what would you check?</td><td>Inspect the flame sensor/ionization rod for a coating buildup that weakens the signal, verify gas pressure and combustion air supply are within spec, check the ignition sequence timing against the manufacturer's data, and rule out a draft or venting issue disturbing the flame.</td></tr>
      <tr><td>How would you troubleshoot a VAV box that won't reach its minimum airflow setpoint?</td><td>Check the damper actuator is fully responding to the control signal (not mechanically stuck), verify the airflow sensor is reading correctly against a handheld reference, confirm duct static pressure upstream is adequate, and check the controller's configured minimum matches the design intent rather than a leftover commissioning value.</td></tr>
      <tr><td>How would you approach investigating condensation forming on ductwork or diffusers?</td><td>Check for missing or damaged duct insulation/vapor barrier at the affected location, verify supply air temperature isn't running colder than design, and check space humidity/dew point — condensation often points to an insulation gap rather than a control problem once airflow and temperature are confirmed normal.</td></tr>
    </table></div>
  </div>

  <div class="cta-strip reveal">
    <h2>Contact me</h2>
    <p>Got a topic or a discipline you'd like added? Ask, and a new question set gets written and added here.</p>
  </div>

  <footer>Model answers are a starting point, not a script — say them in your own words and back them up with an example from your own work where you can. <a href="./">← Interview Index</a></footer>
</div>
</main>

<footer class="site-footer">
  <div>Engineerz CorneR — reference calculators, used at your own judgement; verify against applicable codes.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>

<script src="../assets/app.js"></script>



<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
