<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%230A1930'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%23E14F3D'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>10 Fire Pump Room Mistakes | Engineerz CorneR</title>
<meta name="description" content="A correctly selected fire pump still fails if the room isn't installed right — valve position, suction, pressure settings, sensing lines, and controls.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/fire-pump-room-installation-commissioning-mistakes">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Fire Pump Room: 10 Common Installation & Commissioning Mistakes">
<meta property="og:description" content="A properly selected pump is not enough — the complete fire pump room system must be installed, tested and commissioned correctly. Ten mistakes engineers should check for before handover.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/fire-pump-room-installation-commissioning-mistakes">
<meta property="og:image" content="https://www.engineerzcorner.com/og-image.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Fire Pump Room: 10 Common Installation & Commissioning Mistakes">
<meta name="twitter:description" content="A properly selected pump is not enough — the complete fire pump room system must be installed, tested and commissioned correctly. Ten mistakes to check before handover.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/common-blocks.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {"@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.engineerzcorner.com/"},
    {"@type": "ListItem", "position": 2, "name": "Posts", "item": "https://www.engineerzcorner.com/posts/"},
    {"@type": "ListItem", "position": 3, "name": "Fire Pump Room: 10 Common Installation & Commissioning Mistakes", "item": "https://www.engineerzcorner.com/posts/fire-pump-room-installation-commissioning-mistakes"}
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Fire Pump Room: 10 Common Installation & Commissioning Mistakes",
  "datePublished": "2026-08-23",
  "dateModified": "2026-08-23",
  "description": "Incorrect valve position, poor suction arrangement, air in the suction line, wrong pressure settings, missing check valves, sensing-line faults, diesel pump readiness, poor test arrangement, electrical/controller problems and poor housekeeping — ten fire pump room installation and commissioning mistakes, and the key lesson tying them together.",
  "url": "https://www.engineerzcorner.com/posts/fire-pump-room-installation-commissioning-mistakes",
  "image": "https://www.engineerzcorner.com/og-image.png",
  "author": {"@type": "Organization", "name": "Engineerz CorneR"},
  "publisher": {"@type": "Organization", "name": "Engineerz CorneR", "logo": {"@type": "ImageObject", "url": "https://www.engineerzcorner.com/og-image.png"}},
  "mainEntityOfPage": {"@type": "WebPage", "@id": "https://www.engineerzcorner.com/posts/fire-pump-room-installation-commissioning-mistakes"}
}
</script>
<link rel="stylesheet" href="fire-pump-room-installation-commissioning-mistakes.inline.css">
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Fire Pump Room: 10 Common Installation &amp; Commissioning Mistakes</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">&#128293; Electrical &middot; Fire &amp; Life Safety</span>
    <h1>Fire Pump Room: 10 Common Installation &amp; Commissioning Mistakes</h1>
    <p class="hero-sub">A properly selected pump is not enough — the complete system around it has to be installed, tested and commissioned correctly. These are the ten mistakes that keep showing up in fire pump rooms, from valve position and suction arrangement through to housekeeping and accessibility.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; Fire &amp; Life Safety / Fire Pump Room Commissioning</span></div>
  </div>
  <div class="hero-art">
    <svg viewBox="0 0 760 150" preserveAspectRatio="xMidYMax slice" xmlns="http://www.w3.org/2000/svg">
      <line x1="40" y1="130" x2="720" y2="130" stroke="#E14F3D" stroke-width="3"/>
      <text x="40" y="146" font-family="IBM Plex Mono" font-size="9" fill="#c9a394">SUCTION HEADER / DISCHARGE HEADER</text>
      <g font-family="IBM Plex Mono" font-size="8.5" fill="#c9a394">
        <line x1="110" y1="40" x2="110" y2="130" stroke="#7e97ac" stroke-width="1.5"/>
        <rect x="98" y="46" width="24" height="18" rx="3" fill="none" stroke="#F2B84B" stroke-width="1.6"/>
        <circle cx="110" cy="55" r="4" fill="none" stroke="#F2B84B" stroke-width="1.3"/>
        <text x="76" y="42">JOCKEY</text>
        <line x1="260" y1="40" x2="260" y2="130" stroke="#7e97ac" stroke-width="1.5"/>
        <circle cx="260" cy="58" r="15" fill="none" stroke="#E14F3D" stroke-width="1.6"/>
        <path d="M253 58h14M260 51v14" stroke="#E14F3D" stroke-width="1.3"/>
        <text x="228" y="42">MAIN ELECTRIC</text>
        <line x1="420" y1="40" x2="420" y2="130" stroke="#7e97ac" stroke-width="1.5"/>
        <rect x="404" y="46" width="32" height="22" rx="3" fill="none" stroke="#5FD3E3" stroke-width="1.6"/>
        <path d="M404 68v10M436 68v10" stroke="#5FD3E3" stroke-width="1.3"/>
        <text x="394" y="42">DIESEL</text>
        <line x1="560" y1="40" x2="560" y2="130" stroke="#7e97ac" stroke-width="1.5"/>
        <circle cx="560" cy="58" r="10" fill="none" stroke="#8ce0b0" stroke-width="1.6"/>
        <path d="M552 58a8 8 0 0 1 16 0" stroke="#8ce0b0" stroke-width="1.2" fill="none"/>
        <text x="536" y="42">GAUGE</text>
        <g transform="translate(650,44)">
          <path d="M0 24 L14 24 L14 14 L28 14" stroke="#F2B84B" stroke-width="1.6" fill="none"/>
          <circle cx="28" cy="14" r="4" fill="none" stroke="#F2B84B" stroke-width="1.4"/>
        </g>
        <text x="632" y="42">TO NETWORK</text>
      </g>
    </svg>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">Selecting the right pump on a datasheet is the easy part — most fire pump room failures trace back to how the suction side, valves, sensing lines and controls were actually installed and commissioned.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">The jockey, main electric and diesel pumps only work as a team if their pressure switches are set from the approved hydraulic calculations, not copied defaults.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">A diesel standby pump is only as reliable as its last inspection — fuel, batteries, charger and cooling system all need to be verified, not assumed.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">Every component in the room — tank, suction, pumps, controllers, discharge header, network — has to be inspected, tested, commissioned and verified before handover, not just installed.</div></div>
  </div>

  <div class="post-body">

    <p>A fire pump is selected against a duty point on a curve, but the room it sits in is a complete system — suction piping, isolation and check valves, pressure sensing lines, three separate pumps working together, controllers, and a discharge header feeding the building's fire network. Getting the pump right and getting the room right are two different jobs, and it's the second one where most commissioning problems actually show up. Here are ten mistakes worth checking for before any fire pump room is handed over.</p>

    <h2><span class="h2-dot"></span>The 10 mistakes</h2>
    <div class="mistake-grid">

      <div class="mistake-card">
        <div class="mistake-head">
          <div class="mistake-num">1</div>
          <div class="mistake-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round"><circle cx="12" cy="12" r="6"/><path d="M8 8l8 8M12 2v4M12 18v4"/></svg></div>
          <h3 class="mistake-name">Incorrect valve position</h3>
        </div>
        <p class="mistake-desc">Suction and discharge isolation valves must be left in the correct operating position. A valve that's part-closed or shut when it should be open quietly throttles the pump before it ever gets tested.</p>
      </div>

      <div class="mistake-card">
        <div class="mistake-head">
          <div class="mistake-num">2</div>
          <div class="mistake-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round"><path d="M3 12h9m0 0l4-4m-4 4l4 4"/><circle cx="19" cy="12" r="2"/></svg></div>
          <h3 class="mistake-name">Improper suction arrangement</h3>
        </div>
        <p class="mistake-desc">Undersized pipe, poor routing or the wrong fittings on the suction side create flow restrictions that show up as lost performance right at the pump — long after the piping itself is buried or boxed in.</p>
      </div>

      <div class="mistake-card">
        <div class="mistake-head">
          <div class="mistake-num">3</div>
          <div class="mistake-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round"><circle cx="8" cy="8" r="2.5"/><circle cx="15" cy="6" r="1.6"/><circle cx="17" cy="11" r="1.2"/></svg></div>
          <h3 class="mistake-name">Air in the suction line</h3>
        </div>
        <p class="mistake-desc">Air pockets trapped in the suction piping cause serious operational problems once the pump starts. Correct piping arrangement and approved installation details are what keep the line fully primed.</p>
      </div>

      <div class="mistake-card">
        <div class="mistake-head">
          <div class="mistake-num">4</div>
          <div class="mistake-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round"><circle cx="12" cy="12" r="8"/><path d="M12 12l4-2"/><circle cx="12" cy="12" r="1.2" fill="currentColor" stroke="none"/></svg></div>
          <h3 class="mistake-name">Incorrect pressure settings</h3>
        </div>
        <p class="mistake-desc">Jockey, main electric and diesel pump pressure settings all need to follow the approved design and hydraulic calculations — not a generic default. Wrong cut-in/cut-out points mean the wrong pump responds first, or none of them do.</p>
      </div>

      <div class="mistake-card">
        <div class="mistake-head">
          <div class="mistake-num">5</div>
          <div class="mistake-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round"><rect x="4" y="9" width="16" height="6" rx="1"/><path d="M12 9v6M9 12h-3M18 12h3"/></svg></div>
          <h3 class="mistake-name">Missing or incorrect check valves</h3>
        </div>
        <p class="mistake-desc">Non-return valves prevent unwanted reverse flow and keep the intended system operation intact. Leaving one out — or installing it backwards — lets flow drift back where it shouldn't.</p>
      </div>

      <div class="mistake-card">
        <div class="mistake-head">
          <div class="mistake-num">6</div>
          <div class="mistake-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round"><path d="M4 18V8h8l4-4v16l-4-4H4z"/><circle cx="19" cy="6" r="2"/></svg></div>
          <h3 class="mistake-name">Pressure &amp; sensing line issues</h3>
        </div>
        <p class="mistake-desc">Blocked, damaged, leaking or wrongly connected sensing lines feed bad information to the pressure switches — and that breaks the automatic pump-start sequence the whole room depends on.</p>
      </div>

      <div class="mistake-card">
        <div class="mistake-head">
          <div class="mistake-num">7</div>
          <div class="mistake-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round"><rect x="3" y="8" width="14" height="10" rx="1"/><path d="M17 11h3l1 2v5h-4M7 8V5h4v3"/><circle cx="8" cy="18" r="1.3"/><circle cx="15" cy="18" r="1.3"/></svg></div>
          <h3 class="mistake-name">Diesel pump readiness</h3>
        </div>
        <p class="mistake-desc">For diesel-driven pumps, fuel level, batteries, battery charger, engine condition, controller status, cooling system and exhaust arrangement all need verifying — not assuming — before the room can be signed off.</p>
      </div>

      <div class="mistake-card">
        <div class="mistake-head">
          <div class="mistake-num">8</div>
          <div class="mistake-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round"><circle cx="7" cy="12" r="4"/><circle cx="17" cy="12" r="4"/><path d="M11 12h2"/></svg></div>
          <h3 class="mistake-name">Poor test arrangement</h3>
        </div>
        <p class="mistake-desc">Flow testing and pump performance verification need the correct approved test arrangement — a proper test header, with test equipment and gauges installed and calibrated as required, not an improvised setup.</p>
      </div>

      <div class="mistake-card">
        <div class="mistake-head">
          <div class="mistake-num">9</div>
          <div class="mistake-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round"><rect x="4" y="4" width="16" height="16" rx="2"/><path d="M8 9h2M8 12h5M8 15h3"/><circle cx="17" cy="9" r="1"/></svg></div>
          <h3 class="mistake-name">Electrical &amp; controller problems</h3>
        </div>
        <p class="mistake-desc">Power supply, controller indications, alarms, and automatic/manual operation all have to be checked during commissioning, including how the system behaves under emergency arrangements — not just under normal power.</p>
      </div>

      <div class="mistake-card">
        <div class="mistake-head">
          <div class="mistake-num">10</div>
          <div class="mistake-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round"><path d="M4 20l3-3 10-10 3 3-10 10-3 3z"/><path d="M13 7l3 3"/></svg></div>
          <h3 class="mistake-name">Poor housekeeping &amp; accessibility</h3>
        </div>
        <p class="mistake-desc">Fire pump rooms need to stay clean and accessible. Valves, controllers, gauges and equipment should be clearly identifiable, and nothing should block the access needed for operation and maintenance.</p>
      </div>

    </div>

    <h2><span class="h2-dot"></span>The key lesson</h2>
    <p>Every fire pump room follows the same chain, and every one of the ten mistakes above breaks a different link in it. Trace the water from the tank to the network and the whole system — and everything that can go wrong with it — falls into place.</p>
    <div class="flow-row">
      <span class="flow-step">FIRE WATER TANK</span><span class="flow-arrow">&rarr;</span>
      <span class="flow-step">SUCTION</span><span class="flow-arrow">&rarr;</span>
      <span class="flow-step">PUMPS</span><span class="flow-arrow">&rarr;</span>
      <span class="flow-step">CONTROLLERS</span><span class="flow-arrow">&rarr;</span>
      <span class="flow-step">DISCHARGE HEADER</span><span class="flow-arrow">&rarr;</span>
      <span class="flow-step">FIRE PROTECTION NETWORK</span>
    </div>
    <p class="post-lede">Every component matters — exact installation requirements, pump settings and testing procedures should always be based on the approved project design, hydraulic calculations, manufacturer requirements and applicable standards or codes.</p>

    <h2><span class="h2-dot"></span>Why three fire pumps, not one</h2>
    <div class="fs-card">
      <div class="fs-cols">
        <div class="fs-col components">
          <div class="fs-col-label">Pump</div>
          <ul>
            <li>Jockey pump</li>
            <li>Main electric fire pump</li>
            <li>Diesel standby fire pump</li>
          </ul>
        </div>
        <div class="fs-col applications">
          <div class="fs-col-label">Job it covers</div>
          <ul>
            <li>Holds standing line pressure, covers minor leakage</li>
            <li>Supplies design flow and pressure for real demand</li>
            <li>Independent backup if the electric supply fails</li>
          </ul>
        </div>
      </div>
    </div>

    <h2><span class="h2-dot"></span>Commissioning checklist by area</h2>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Area</th><th>What to verify</th></tr>
        <tr><td>Valves</td><td>Suction &amp; discharge isolation valves in correct operating position; check valves present and correctly oriented</td></tr>
        <tr><td>Suction side</td><td>Correct pipe size and fittings, no air pockets, arrangement matches approved drawings</td></tr>
        <tr><td>Pressure settings</td><td>Jockey, electric and diesel pump switches set per approved hydraulic calculations</td></tr>
        <tr><td>Sensing lines</td><td>Not blocked, damaged or leaking; correctly connected to support the automatic start sequence</td></tr>
        <tr><td>Diesel pump</td><td>Fuel, batteries, charger, engine, controller, cooling and exhaust all verified operational</td></tr>
        <tr><td>Test arrangement</td><td>Approved test header installed with calibrated gauges for flow and performance testing</td></tr>
        <tr><td>Electrical / controls</td><td>Power supply, indications, alarms, auto/manual and emergency operation checked</td></tr>
        <tr><td>Housekeeping</td><td>Room clean, accessible, and all equipment clearly identifiable</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">&#10003;</span><span>A properly selected pump is not enough — the complete system around it must be installed, tested and commissioned correctly before handover.</span></li>
      <li><span class="tk-check">&#10003;</span><span>Valve position, suction arrangement and trapped air are installation issues that only surface once the pump is actually run — not while it sits on a datasheet.</span></li>
      <li><span class="tk-check">&#10003;</span><span>Pressure settings, sensing lines and check valves all exist to make the automatic jockey &rarr; electric &rarr; diesel start sequence work as designed.</span></li>
      <li><span class="tk-check">&#10003;</span><span>A diesel standby pump's reliability comes from fuel, batteries, charger, cooling and exhaust checks — not from assuming it will start.</span></li>
      <li><span class="tk-check">&#10003;</span><span>As fire protection / MEP engineers, the responsibility doesn't end at installing the equipment — it includes inspecting, testing, commissioning and verifying the complete system before handover.</span></li>
    </ul>

  </div>


    <div class="post-share">
    <div class="post-share-label">Found this useful? Share it —</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=Fire%20Pump%20Room%3A%2010%20Common%20Installation%20%26%20Commissioning%20Mistakes&url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Ffire-pump-room-installation-commissioning-mistakes" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Ffire-pump-room-installation-commissioning-mistakes" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&title=Fire%20Pump%20Room%3A%2010%20Common%20Installation%20%26%20Commissioning%20Mistakes&text=A%20properly%20selected%20pump%20is%20not%20enough%20%E2%80%94%20the%20complete%20system%20must%20be%20installed%2C%20tested%20and%20commissioned%20correctly.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Ffire-pump-room-installation-commissioning-mistakes" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=Fire%20Pump%20Room%3A%2010%20Common%20Installation%20%26%20Commissioning%20Mistakes&body=Thought%20you%20might%20find%20this%20useful%3A%0A%0AFire%20Pump%20Room%3A%2010%20Common%20Installation%20%26%20Commissioning%20Mistakes%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Ffire-pump-room-installation-commissioning-mistakes">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="basics-of-fire-protection-in-buildings-explained">Basics of Fire Protection in Buildings Explained</a></li><li><a href="nfpa-fire-protection-design-standards-reference">Fire Fighting: NFPA Fire Protection System Design Standards Reference</a></li><li><a href="centrifugal-pump-components-explained">Centrifugal Pump Components Explained</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;&middot;&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;&middot;&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;&middot;&nbsp; <a href="../changelog">Changelog</a> &nbsp;&middot;&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
