<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%230A1930'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%235FD3E3'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Cable Sizing Calculator — Engineerz CorneR</title>
<meta name="description" content="Ampacity and thermal withstand checks per IEC 60364-5-52 / 5-54.">
<link rel="canonical" href="https://www.engineerzcorner.com/electrical/cable-sizing-calculator">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Cable Sizing Calculator — Engineerz CorneR">
<meta property="og:description" content="Ampacity and thermal withstand checks per IEC 60364-5-52 / 5-54.">
<meta property="og:url" content="https://www.engineerzcorner.com/electrical/cable-sizing-calculator">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Cable Sizing Calculator — Engineerz CorneR">
<meta name="twitter:description" content="Ampacity and thermal withstand checks per IEC 60364-5-52 / 5-54.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Manrope:wght@400;500;600;700;800&family=Inter:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">

<link rel="stylesheet" href="../assets/common-blocks.css">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Electrical",
      "item": "https://www.engineerzcorner.com/electrical/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Cable Sizing Calculator",
      "item": "https://www.engineerzcorner.com/electrical/cable-sizing-calculator"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Cable Sizing Calculator",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any (runs in browser)",
  "description": "Ampacity and thermal withstand checks per IEC 60364-5-52 / 5-54.",
  "url": "https://www.engineerzcorner.com/electrical/cable-sizing-calculator",
  "offers": {
    "@type": "Offer",
    "price": "0",
    "priceCurrency": "USD"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Electrical</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Cable Sizing</span></div></nav>


<div class="ec-related-post"><div class="ec-related-post-inner">Related reading: <a href="../posts/cable-gland-overview-selection-guide">Cable Glands: What They Do and How to Get the Selection Right</a>, <a href="../posts/cable-size-current-capacity-guide">Cable Size & Current Capacity: A Practical Selection Guide</a>, <a href="../posts/flame-retardant-vs-flame-resistant-cables">Flame Retardant vs Flame Resistant Cables: Know the Difference</a></div></div>
<a href="./" class="back-link" style="display:inline-block;margin:16px 0 0 16px;">&larr; Back to full toolkit</a>
<div class="wrap page active" id="page-cs">
  <div class="pagehero">
    <div class="hero-icon"><svg aria-hidden="true" focusable="false" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 12h4l2-4 4 8 2-4h4"></path></svg></div>
    <div><h1>Cable Sizing</h1><div class="hero-sub">IEC 60364-5-52 &amp; 5-54 · ampacity &amp; thermal withstand</div></div>
  </div>
  <div class="sheet-actions" data-tool="cs">
    <input type="file" class="importFileInput" accept="application/json" style="display:none;">
    <button type="button" class="actExport">⬇ Export project</button>
    <button type="button" class="actImport">⬆ Import project</button>
    <button type="button" class="actPrint">🖶 Print / PDF</button>
    <button type="button" class="actShare">🔗 Copy share link</button>
    <div class="tip">💡 Tip: click any highlighted result number (dashed underline on hover) to copy it — paste it into a field on another sheet.</div>
  </div>
  <div class="intro">
  <div class="further-reading-link" style="margin:0 0 16px;"><a href="../posts/cable-size-current-capacity-guide" style="font-size:12.5px;color:var(--amber-deep);text-decoration:none;font-weight:600;">&#128214; Read: approximate current capacity by cross-section for common cable sizes &rarr;</a></div>
    Two checks per cable: (1) can it carry the load current continuously once you derate for temperature and grouping, and (2) can it survive the fault current for as long as the breaker takes to clear it. <b>Base ampacity (Iz0)</b> — the un-derated current rating for your cable's size, insulation and installation method — isn't calculated here; pull it from your cable manufacturer's datasheet or IEC 60364-5-52 Table B.52.4, since that's exact standardised data I'd rather not guess at. Everything downstream of that (temperature correction, grouping, thermal withstand) is proper formula-based math. Working out the combined grouping/burial/ambient factor (Cg here) from several separate correction factors? Use the <a href="cable-derating-calculator">Cable Derating Factor</a> calculator and bring the result back to this field. Cross-referencing a size given in AWG? Use the <a href="awg-mm2-converter">AWG &harr; mm&sup2; Converter</a> first.
  </div>

  <div class="sld">
    <div class="sld-label">Fig. 2 — What the Material / Insulation dropdowns below actually change</div>
    <svg viewBox="0 0 760 210" preserveAspectRatio="xMidYMid meet" role="img" aria-label="Cable cross-section comparing PVC 70 degree and XLPE 90 degree insulation over a copper conductor">
      <g>
        <circle class="sld-line" cx="180" cy="95" r="70"></circle>
        <circle class="sld-node hot" cx="180" cy="95" r="46"></circle>
        <g fill="#C7C2AE">
          <circle cx="180" cy="80" r="3.2"></circle><circle cx="167" cy="90" r="3.2"></circle><circle cx="193" cy="90" r="3.2"></circle>
          <circle cx="172" cy="104" r="3.2"></circle><circle cx="188" cy="104" r="3.2"></circle><circle cx="180" cy="112" r="3.2"></circle>
        </g>
        <text class="sld-txt hi" x="120" y="18">PVC INSULATION</text>
        <text class="sld-txt" x="120" y="32">max conductor temp 70°C</text>
        <text class="sld-txt" x="120" y="185">Cu CONDUCTOR, stranded</text>
        <text class="sld-txt" x="120" y="199">k = 115 (Cu–PVC) · 76 (Al–PVC)</text>
      </g>
      <g>
        <circle class="sld-line" cx="560" cy="95" r="70"></circle>
        <circle class="sld-node hot" cx="560" cy="95" r="46"></circle>
        <g fill="#C7C2AE">
          <circle cx="560" cy="80" r="3.2"></circle><circle cx="547" cy="90" r="3.2"></circle><circle cx="573" cy="90" r="3.2"></circle>
          <circle cx="552" cy="104" r="3.2"></circle><circle cx="568" cy="104" r="3.2"></circle><circle cx="560" cy="112" r="3.2"></circle>
        </g>
        <text class="sld-txt hi" x="500" y="18">XLPE INSULATION</text>
        <text class="sld-txt" x="500" y="32">max conductor temp 90°C</text>
        <text class="sld-txt" x="500" y="185">Cu CONDUCTOR, stranded</text>
        <text class="sld-txt" x="500" y="199">k = 143 (Cu–XLPE) · 94 (Al–XLPE)</text>
      </g>
      <path class="sld-live" d="M280,95 H460"></path>
      <text class="sld-txt" x="300" y="88">same conductor, higher headroom</text>
    </svg>
  </div>

  <div role="status" aria-live="polite" class="validation-banner neutral" id="csValidation"><span class="vdot"></span><span>Calculating…</span></div>

  <!-- STEP 1 -->
  <div class="step">
    <div class="step-head"><span class="step-num">1</span><h2>Reference Conditions</h2></div>
    <div class="step-desc">Used for the ambient temperature correction factor.</div>
    <div class="row2">
      <div class="field"><label>Actual ambient temperature <span class="unit">°C</span></label><input type="number" id="csAmbient" value="40" step="1"></div>
      <div class="field"><label>Reference ambient (installation standard) <span class="unit">°C</span></label><input type="number" id="csAmbientRef" value="30" step="1"></div>
    </div>
    <div class="hint">30°C is the standard IEC 60364-5-52 reference ambient for cables in air. Use 20°C if your base ampacity table is for buried/underground cables.</div>
  </div>

  <!-- STEP 2 -->
  <div class="step">
    <div class="step-head"><span class="step-num">2</span><h2>Cables</h2></div>
    <div class="step-desc">Add one card per cable run. <b>Feeds from</b> is just for organising the list — each cable is checked independently.</div>
    <div id="csList"></div>
    <div class="list-empty" id="csListEmpty"><svg aria-hidden="true" focusable="false" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.6" stroke-linecap="round" stroke-linejoin="round"><rect x="4" y="4" width="16" height="16" rx="2"></rect><path d="M12 8v8M8 12h8"></path></svg><span>No cables yet — add one per run to check ampacity and thermal withstand.</span></div>
    <button id="csAddBtn" type="button">+ Add Cable</button>
  </div>

  <!-- SUMMARY -->
  <div class="step">
    <div class="step-head"><span class="step-num">✓</span><h2>Results</h2></div>
    <div class="step-desc">Ampacity and thermal withstand, side by side for every cable.</div>
    <div id="csResults"></div>
    <details>
      <summary>How this is calculated</summary>
      <div class="formula-note">
        Ambient temperature correction: <b>Ca = √[(θp − θa) / (θp − θa,ref)]</b>, θp = max conductor temp (70°C PVC / 90°C XLPE).<br>
        Corrected ampacity: <b>Iz = Iz0 × Ca × Cg</b> — must be ≥ your design load current, Ib.<br>
        Thermal short-circuit withstand (IEC 60364-5-54 / IEC 60949): <b>S required = (I × √t) / k</b>, where I = fault current (A), t = disconnection time (s), k = material/insulation constant.<br>
        k values used here: Cu-PVC 115, Cu-XLPE 143, Al-PVC 76, Al-XLPE 94 — these are the standard widely-published IEC constants; confirm against your cable's actual insulation class if it's unusual.
      </div>
      <div class="hint" style="margin-top:8px;">Doesn't apply soil thermal resistivity correction for buried cables, or the grouping-factor tables themselves (you enter Cg directly) — add those from your reference table if relevant to your installation.</div>
    </details>
  </div>

  <footer>Ampacity/thermal withstand per IEC 60364-5-52 and IEC 60364-5-54, base ampacity and grouping factor sourced from your own reference tables.</footer>
</div>



<script src="../assets/app.js"></script>


<script src="cable-sizing-calculator.inline.js"></script>




<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference calculators, used at your own judgement; verify against applicable codes.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
