<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%230A1930'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%235FD3E3'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Earthing Grid Resistance — Engineerz CorneR</title>
<meta name="description" content="Ground grid resistance (Sverak/IEEE 80 equation) from soil resistivity, grid area, buried conductor length and burial depth.">
<link rel="canonical" href="https://www.engineerzcorner.com/electrical/earthing-grid-resistance">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Earthing Grid Resistance — Engineerz CorneR">
<meta property="og:description" content="Ground grid resistance (Sverak/IEEE 80 equation) from soil resistivity, grid area, buried conductor length and burial depth.">
<meta property="og:url" content="https://www.engineerzcorner.com/electrical/earthing-grid-resistance">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Earthing Grid Resistance — Engineerz CorneR">
<meta name="twitter:description" content="Ground grid resistance (Sverak/IEEE 80 equation) from soil resistivity, grid area, buried conductor length and burial depth.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Manrope:wght@400;500;600;700;800&family=Inter:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">

<link rel="stylesheet" href="../assets/common-blocks.css">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Electrical",
      "item": "https://www.engineerzcorner.com/electrical/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Earthing Grid Resistance",
      "item": "https://www.engineerzcorner.com/electrical/earthing-grid-resistance"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Earthing Grid Resistance",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any (runs in browser)",
  "description": "Ground grid resistance (Sverak/IEEE 80 equation) from soil resistivity, grid area, buried conductor length and burial depth.",
  "url": "https://www.engineerzcorner.com/electrical/earthing-grid-resistance",
  "offers": {
    "@type": "Offer",
    "price": "0",
    "priceCurrency": "USD"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Electrical</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Earthing Grid Resistance</span></div></nav>


<div class="ec-related-post"><div class="ec-related-post-inner">Related reading: <a href="../posts/earthing-grounding-systems-explained">Earthing & Grounding Systems Explained: Why Resistance Is the Whole Game</a></div></div>
<a href="./" class="back-link" style="display:inline-block;margin:16px 0 0 16px;">&larr; Back to full toolkit</a>
<div class="wrap page active" id="page-egrid">
  <div class="pagehero">
    <div class="hero-icon"><svg aria-hidden="true" focusable="false" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="3" width="18" height="18" rx="1"></rect><path d="M3 9h6M15 9h6M3 15h6M15 15h6M9 3v18M15 3v18"></path></svg></div>
    <div><h1>Earthing Grid Resistance</h1><div class="hero-sub">Ground grid resistance to remote earth — Sverak / IEEE 80 equation</div></div>
  </div>
  <div class="intro">Estimates a buried earthing grid's resistance to remote earth using Sverak's simplified equation from IEEE Std 80 — for a substation or plant earth mat rather than a single rod (see SH.08 for that). Soil resistivity varies with moisture and season, so treat this as a design-stage estimate and confirm the installed grid with a fall-of-potential test.</div>
  <div role="status" aria-live="polite" class="validation-banner neutral" id="egridValidation"><span class="vdot"></span><span>Calculating…</span></div>

  <div class="step">
    <div class="step-head"><span class="step-num">1</span><h2>Soil &amp; Grid Data</h2></div>
    <div class="row2">
      <div class="field">
        <label for="egridRho">Soil resistivity, ρ <span class="unit">Ω·m</span></label>
        <input type="number" id="egridRho" value="100" step="5" min="0.1">
        <div class="hint">Use a measured value where possible — resistivity varies widely by soil type and moisture (roughly 10–50 Ω·m for wet clay up to 1000+ Ω·m for dry rock/gravel).</div>
      </div>
      <div class="field">
        <label for="egridDepth">Burial depth, h <span class="unit">m</span></label>
        <input type="number" id="egridDepth" value="0.6" step="0.05" min="0.01">
      </div>
      <div class="field">
        <label for="egridL">Grid length <span class="unit">m</span></label>
        <input type="number" id="egridL" value="20" step="0.5" min="0.1">
      </div>
      <div class="field">
        <label for="egridW">Grid width <span class="unit">m</span></label>
        <input type="number" id="egridW" value="15" step="0.5" min="0.1">
      </div>
      <div class="field">
        <label for="egridLtot">Total buried conductor length, L_T <span class="unit">m</span></label>
        <input type="number" id="egridLtot" value="180" step="1" min="0.1">
        <div class="hint">Sum of every grid conductor run plus any ground rods — not just the perimeter.</div>
      </div>
    </div>
  </div>

  <div class="step">
    <div class="step-head"><span class="step-num">✓</span><h2>Results</h2></div>
    <div class="result-line">
      <span class="rlabel">GRID RESISTANCE TO REMOTE EARTH</span>
      <span class="rval" id="egridR">0.0 <small>Ω</small></span>
    </div>
    <div class="stat-grid" style="margin:0 16px 16px;">
      <div class="stat"><div class="slabel">Grid area, A</div><div class="sval" id="egridArea">—</div></div>
    </div>
    <details>
      <summary>How this is calculated</summary>
      <div class="formula-note">R = ρ × [ 1/L_T + 1/√(20A) × ( 1 + 1 / (1 + h√(20/A)) ) ] &nbsp;(Sverak's equation, IEEE Std 80)</div>
      <div class="hint" style="margin-top:8px;">Assumes a roughly uniform soil resistivity and a reasonably even conductor grid — layered soils, unusually shaped grids, or grids dominated by a few deep rods will need the full IEEE 80 method or software rather than this single-value estimate. Doesn't check touch/step voltage, which is the other half of a proper earthing design.</div>
    </details>
  </div>
  <footer>Grid resistance to remote earth only — touch and step voltage, conductor sizing for fault current, and soil resistivity testing are separate checks a full earthing design needs. <a href="./">← Electrical Index</a></footer>
  <div style="margin:18px 0 4px;padding:14px 16px;border:1px solid #E3E6E9;border-radius:10px;background:#F5F7F8;">
    <a href="../posts/earthing-grounding-systems-explained" style="text-decoration:none;color:#3E8C97;font-size:13px;">📖 Read: Earthing &amp; Grounding Systems Explained — why resistance is the whole game &rarr;</a>
  </div>
</div>


<script>
(function(){
  function num(id){ var e = document.getElementById(id); return e ? parseFloat(e.value) : NaN; }
  function el(id){ return document.getElementById(id); }
  function fmt(v, d){ if(!isFinite(v)) return '—'; return v.toFixed(d===undefined?2:d); }
  function setText(id, html){ var e = el(id); if(e) e.innerHTML = html; }
  // ---------- Earthing Grid Resistance (Sverak / IEEE 80) ----------
  function calcEgrid(){
    if(!el('egridRho')) return;
    var rho = num('egridRho'), h = num('egridDepth'), L = num('egridL'), W = num('egridW'), Ltot = num('egridLtot');
    var errs = 0;
    errs += fieldError(el('egridRho'), (isNaN(rho) || rho<=0) ? 'Must be greater than 0.' : null);
    errs += fieldError(el('egridDepth'), (isNaN(h) || h<=0) ? 'Must be greater than 0.' : null);
    errs += fieldError(el('egridL'), (isNaN(L) || L<=0) ? 'Must be greater than 0.' : null);
    errs += fieldError(el('egridW'), (isNaN(W) || W<=0) ? 'Must be greater than 0.' : null);
    errs += fieldError(el('egridLtot'), (isNaN(Ltot) || Ltot<=0) ? 'Must be greater than 0.' : null);
    if(errs>0){ updateValidationBanner('egridValidation', errs); return; }

    var A = L*W;
    var R = rho * ( (1/Ltot) + (1/Math.sqrt(20*A)) * (1 + 1/(1 + h*Math.sqrt(20/A))) );

    setText('egridR', fmt(R,3) + ' <small>Ω</small>');
    setText('egridArea', fmt(A,1) + ' m²');
    updateValidationBanner('egridValidation', 0);
  }
  ['egridRho','egridDepth','egridL','egridW','egridLtot'].forEach(function(id){
    var e = el(id); if(e){ e.addEventListener('input', calcEgrid); e.addEventListener('change', calcEgrid); }
  });
  calcEgrid();
})();
</script>




<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference calculators, used at your own judgement; verify against applicable codes.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
