<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%230A1930'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%235FD3E3'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Engineering Guides — Engineerz CorneR</title>
<meta name="description" content="Twelve step-by-step how-to guides — cable sizing, MCCB selection, IEC 61439, LV panel design and more.">
<link rel="canonical" href="https://www.engineerzcorner.com/electrical/guides">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Engineering Guides — Engineerz CorneR">
<meta property="og:description" content="Twelve step-by-step how-to guides — cable sizing, MCCB selection, IEC 61439, LV panel design and more.">
<meta property="og:url" content="https://www.engineerzcorner.com/electrical/guides">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Engineering Guides — Engineerz CorneR">
<meta name="twitter:description" content="Twelve step-by-step how-to guides — cable sizing, MCCB selection, IEC 61439, LV panel design and more.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Manrope:wght@400;500;600;700;800&family=Inter:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">

<link rel="stylesheet" href="../assets/common-blocks.css">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Electrical",
      "item": "https://www.engineerzcorner.com/electrical/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Engineering Guides",
      "item": "https://www.engineerzcorner.com/electrical/guides"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "WebPage",
  "name": "Engineering Guides",
  "description": "Twelve step-by-step how-to guides \u2014 cable sizing, MCCB selection, IEC 61439, LV panel design and more.",
  "url": "https://www.engineerzcorner.com/electrical/guides"
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Electrical</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Engineering Guides</span></div></nav>

<a href="./" class="back-link" style="display:inline-block;margin:16px 0 0 16px;">&larr; Back to full toolkit</a>
<div class="wrap page active" id="page-guides">
  <div class="pagehero">
    <div class="hero-icon"><svg aria-hidden="true" focusable="false" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"></path><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"></path><path d="M9 7h7M9 11h7"></path></svg></div>
    <div><h1>Engineering Guides</h1><div class="hero-sub">Step-by-step method guides — how to actually approach each job, not just the calculator behind it</div></div>
  </div>
  <div class="intro">
    Twelve practical how-to guides covering the method behind this site's calculators — what order to check things in, what's easy to get wrong by hand, and what a standard like IEC 61439 actually requires. Each guide stands on its own; jump straight to the one you need.
  </div>

  <div class="guide-toc">
      <a href="#g-cable" class="guide-toc-link">1. How to Size a Cable</a>
      <a href="#g-mccb" class="guide-toc-link">2. How to Select an MCCB</a>
      <a href="#g-vdrop" class="guide-toc-link">3. How to Calculate Voltage Drop</a>
      <a href="#g-transformer" class="guide-toc-link">4. How to Size a Transformer</a>
      <a href="#g-iec61439" class="guide-toc-link">5. IEC 61439 Explained</a>
      <a href="#g-panel" class="guide-toc-link">6. LV Panel Design Guide</a>
      <a href="#g-genset" class="guide-toc-link">7. How to Size a Standby Generator</a>
      <a href="#g-earthing" class="guide-toc-link">8. Earthing System Design Guide</a>
      <a href="#g-pfc" class="guide-toc-link">9. Power Factor Correction Guide</a>
      <a href="#g-derating" class="guide-toc-link">10. Cable Derating Factors Explained</a>
      <a href="#g-selectivity" class="guide-toc-link">11. Selectivity & Discrimination Basics</a>
      <a href="#g-sld" class="guide-toc-link">12. Reading a Single Line Diagram</a>
  </div>

  <div class="step" id="g-cable">
    <div class="step-head"><span class="step-num">1</span><h2>How to Size a Cable</h2></div>
    <div class="step-desc">Three separate checks, not one — a cable has to pass all three to be correctly sized.</div>
    <div class="hint" style="margin:0 16px 10px;">
      Sizing a cable is really three independent checks stacked on top of each other. A cable that passes only two of the three is undersized, even if it looks fine on the check you happened to run.
    </div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Current-carrying capacity (ampacity).</b> Start from the design load current, then apply derating factors for ambient temperature, grouping with other circuits, and installation method (clipped direct, in conduit, buried, in a tray) to get a corrected tabulated current rating. Pick the smallest cable whose derated ampacity still exceeds the design current. This is the step most people do first — and the one most likely to get silently wrong if a grouping or ambient factor is skipped.</li>
      <li><b>Voltage drop.</b> A cable that carries the current fine can still drop too much voltage over its length, especially on long runs. Check cumulative drop against your governing limit (commonly around 3% for lighting circuits and 5% for power circuits under IEC 60364-5-52 guidance, though your local code may differ) — see the voltage drop guide below for the actual calculation.</li>
      <li><b>Short-circuit thermal withstand.</b> The cable also has to survive the fault current that would flow through it for as long as its upstream protective device takes to clear that fault, without its conductor or insulation exceeding a safe withstand temperature. This is the check most often skipped by hand — it only becomes obviously necessary on cables protected by devices with a slow clearing time, or on cables carrying high prospective fault current.</li>
    </ol>
    <div class="formula-note">Thermal withstand check: I²t ≤ k²S² — where I is fault current, t is clearing time, S is conductor CSA, and k is a constant set by conductor and insulation material (IEC 60364-5-54).</div>
    <div class="hint" style="margin:10px 16px 0;">
      In practice: run the ampacity check first to get a candidate size, check voltage drop at that size over the actual route length, then confirm thermal withstand against the actual upstream device's clearing time. Whichever of the three checks demands the largest cable is the one that governs — round up to that size, not to whichever check you finished last.
    </div>
  </div>
  <div class="step" id="g-mccb">
    <div class="step-head"><span class="step-num">2</span><h2>How to Select an MCCB</h2></div>
    <div class="step-desc">Rated current is only the starting point — breaking capacity, curve type and discrimination all matter just as much.</div>
    <div class="hint" style="margin:0 16px 10px;">
      An MCCB (moulded case circuit breaker) selection has to satisfy several independent requirements at once. Getting the rated current right but missing one of the others produces a breaker that's technically installed but not actually correctly protecting the circuit.
    </div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>In (rated current).</b> Choose a frame and trip setting so the breaker's continuous rating sits comfortably above the design load current, but not so far above it that it fails to protect the downstream cable's ampacity — the breaker's rating has to sit between the load's actual demand and the cable's maximum safe current.</li>
      <li><b>Icu / Ics (breaking capacity).</b> The breaker's rated breaking capacity has to exceed the prospective fault current at its point of installation — this is exactly the number your short-circuit study (SH.01 on this site) is calculating. Icu is the ultimate breaking capacity (verified once, breaker may not be reusable after); Ics is the service breaking capacity (the breaker remains usable afterward) — for anything other than a purely one-off fault-clearing role, size against Ics, not just Icu.</li>
      <li><b>Trip curve / settings.</b> Adjustable-trip MCCBs let you set long-time (overload), short-time (delayed short-circuit), instantaneous, and sometimes ground-fault pickup points. These settings are what actually create selectivity with upstream and downstream devices — see the selectivity guide below.</li>
      <li><b>Discrimination with adjacent devices.</b> A correctly rated breaker that isn't coordinated with the breaker upstream or downstream of it can still cause a wider outage than necessary when a fault occurs, because the wrong device trips first.</li>
    </ol>
    <div class="hint" style="margin:10px 16px 0;">
      A practical order to work through it: confirm the prospective fault current at the panel first (this sets your minimum Icu/Ics), pick a frame size that covers your load current with margin for future growth, then tune the trip curve settings last, specifically to coordinate with the devices immediately upstream and downstream — settings are the easiest part to adjust later; frame size and breaking capacity are not.
    </div>
  </div>
  <div class="step" id="g-vdrop">
    <div class="step-head"><span class="step-num">3</span><h2>How to Calculate Voltage Drop</h2></div>
    <div class="step-desc">One formula, but the resistance and reactance values you feed into it are where the real work is.</div>
    <div class="formula-note">Vd = √3 · I · L · (R·cosφ + X·sinφ)  &nbsp;(three-phase)<br>Vd = 2 · I · L · (R·cosφ + X·sinφ)  &nbsp;(single-phase)</div>
    <div class="hint" style="margin:8px 16px 10px;">
      I is design current (A), L is one-way route length (km), R and X are the cable's resistance and reactance per km at operating temperature (Ω/km, from the cable manufacturer's data — not the DC resistance at 20°C, which understates actual operating resistance), and cosφ/sinφ come from the load's power factor.
    </div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li>Pull R and X per km for your specific conductor size and material at its expected operating temperature — not the cold DC value, since a conductor running near its rated temperature has noticeably higher resistance than one at 20°C.</li>
      <li>Use the actual one-way route length, including any vertical runs, not just the straight-line distance between two points on a layout drawing.</li>
      <li>On a feeder chain (source → panel → sub-panel → final circuit), add up the drop through <i>every</i> section in the path, not just the final circuit's own cable — a final circuit can pass its own local check while the cumulative drop from source still exceeds the limit.</li>
      <li>Check the cumulative result against your governing limit — commonly around 3% for lighting and 5% for power under IEC 60364-5-52 guidance, though always confirm your specific project's applicable code and any stricter client specification.</li>
    </ol>
    <div class="hint" style="margin:0 16px 0;">
      Cumulative drop is the trap most hand calculations miss — it's easy to check each segment against the full allowable limit individually and pass every one, while the total drop stacked end-to-end still exceeds it. SH.02 on this site is built specifically to carry drop through a full feeder chain rather than checking each segment in isolation.
    </div>
  </div>
  <div class="step" id="g-transformer">
    <div class="step-head"><span class="step-num">4</span><h2>How to Size a Transformer</h2></div>
    <div class="step-desc">Start from actual demand, not connected load — the two are rarely the same number.</div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Total the connected load.</b> Sum the nameplate rating of every piece of equipment the transformer will ultimately supply.</li>
      <li><b>Apply a demand factor.</b> Not everything runs simultaneously at full nameplate rating — a demand factor (commonly derived from load diversity studies, standard tables, or historical metering on similar facilities) scales connected load down to a realistic maximum demand. Skipping this step and sizing directly off connected load is the single most common cause of a badly oversized transformer.</li>
      <li><b>Add planned growth margin.</b> A transformer sized exactly to today's calculated demand leaves no room for a future extension, and up-sizing a transformer later is far more disruptive than specifying reasonable spare capacity now — 15–25% margin above calculated demand is a common allowance, though this should reflect your project's actual known or likely growth, not a blind default.</li>
      <li><b>Round up to a standard kVA rating.</b> Transformers are manufactured in standard rating steps (e.g. 500, 630, 800, 1000, 1250 kVA) — round your calculated requirement up to the next standard size rather than specifying a non-standard rating that costs more and takes longer to procure.</li>
      <li><b>Check impedance and fault-current implications.</b> A transformer's percentage impedance (ukr, commonly 4–8% for distribution transformers) directly sets the prospective fault current on its secondary side — a lower-impedance transformer gives less voltage drop at load but a higher fault current downstream, which then has to be within the breaking capacity of every downstream device. Sizing and impedance selection aren't fully independent decisions.</li>
    </ol>
    <div class="hint" style="margin:0 16px 0;">
      For motor-heavy loads, also check the voltage dip a large motor's starting current would cause on the transformer — a transformer sized adequately for steady-state demand can still produce an unacceptable voltage sag for the rest of the installation during a large motor's direct-on-line start. SH.06 on this site includes this check alongside standard kVA sizing.
    </div>
  </div>
  <div class="step" id="g-iec61439">
    <div class="step-head"><span class="step-num">5</span><h2>IEC 61439 Explained</h2></div>
    <div class="step-desc">The standard that governs how a low-voltage switchgear and controlgear assembly is actually verified, not just how it's wired.</div>
    <div class="hint" style="margin:0 16px 10px;">
      IEC 61439 (which superseded IEC 60439) covers low-voltage switchgear and controlgear assemblies — panels, MCCs, distribution boards — and defines how their ratings are established and verified, not the ratings of the individual components inside them. A panel built entirely from correctly-rated breakers and busbars still isn't automatically a compliant assembly until the assembly itself has been verified as a whole.
    </div>
    <div class="step-desc" style="padding:0 16px;margin-top:10px;"><b>Original manufacturer vs assembly manufacturer</b></div>
    <div class="hint" style="margin:0 16px 10px;">
      The standard distinguishes the <b>original equipment manufacturer</b> (who designs the assembly and carries out or specifies the required verifications) from the <b>assembly manufacturer</b> (who may be a different party actually building a specific panel to that design) — responsibility for the assembly's compliance sits with whoever takes on the original manufacturer role for that specific design, which isn't always the company physically building it.</div>
    <div class="step-desc" style="padding:0 16px;margin-top:10px;"><b>Design verification: tested vs calculated vs by-comparison</b></div>
    <div class="hint" style="margin:0 16px 10px;">
      Key ratings — temperature rise, short-circuit withstand, protective conductor continuity, clearances and creepage distances, degree of protection, mechanical operation — have to be verified by one of three routes: physical testing of a representative sample, calculation against defined rules, or comparison with a previously tested reference design that's genuinely similar enough for the comparison to be valid. Not every route is available for every rating — short-circuit withstand, for instance, is far more commonly tested than calculated, because the calculation methods available cover a narrower range of configurations reliably.
    </div>
    <div class="step-desc" style="padding:0 16px;margin-top:10px;"><b>Form of separation</b></div>
    <div class="hint" style="margin:0 16px 0;">
      Form (1 through 4, with sub-variants like 4b) describes how thoroughly busbars, functional units and outgoing terminals are separated from each other inside the assembly, which directly affects how safely the panel can be worked on while still energized — Form 1 has no internal separation at all, while Form 4 fully separates busbars, each functional unit, and its own terminals, meaning one outgoing way can be worked on with the rest of the panel still live and effectively isolated from that work. Higher forms cost more and take more panel space, so the specified form should reflect how the panel will actually be operated and maintained, not simply the highest form available.
    </div>
  </div>
  <div class="step" id="g-panel">
    <div class="step-head"><span class="step-num">6</span><h2>LV Panel Design Guide</h2></div>
    <div class="step-desc">The decisions that shape a panel before a single component gets selected.</div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Establish the single line diagram and load schedule first.</b> Every downstream decision — busbar rating, incomer size, form of separation, enclosure dimensions — depends on knowing the full list of outgoing ways and their individual ratings before physical layout begins.</li>
      <li><b>Size the busbar for both continuous current and fault withstand.</b> A busbar rated adequately for normal load current can still fail electrodynamically or thermally during a short circuit if it wasn't separately checked against the panel's prospective fault current — see SH.07 on this site for both checks together.</li>
      <li><b>Choose IP and IK ratings to match the installation environment.</b> IP (ingress protection against solids and liquids) and IK (impact resistance) both need to match where the panel will actually sit — an indoor clean electrical room has very different requirements from an outdoor or washdown-exposed location, and over-specifying either adds cost without benefit, while under-specifying creates a real reliability and safety gap.</li>
      <li><b>Decide the form of separation deliberately, not by default.</b> As covered in the IEC 61439 guide above, this is as much an operational decision (how will this panel actually be maintained, and by whom, while energized) as a technical one.</li>
      <li><b>Plan cable entry, gland plates and internal clearances early.</b> Cable bending radius, gland plate space, and internal working clearance around busbars and terminals are frequently underestimated in early layout, only to force a costly redesign once actual cable sizes are confirmed later in the project.</li>
      <li><b>Check enclosure heat dissipation.</b> A fully populated panel generates real heat from I²R losses in every conductor and connection — an undersized or poorly ventilated enclosure can push internal temperature high enough to degrade component life or trigger nuisance thermal trips, even though every individual component inside is correctly rated on paper.</li>
      <li><b>Confirm arc flash and safe operating clearances.</b> Working distances, PPE category, and any arc-resistant construction requirements should be established as part of the design, not added as an afterthought once the panel is already built.</li>
    </ol>
    <div class="hint" style="margin:0 16px 0;">
      These decisions aren't sequential in practice — busbar sizing affects enclosure dimensions, which affects heat dissipation, which can feed back into busbar or component derating — so a first pass through all seven, then a second pass reconciling the conflicts between them, is generally faster than trying to finalize each one in strict order.
    </div>
  </div>
  <div class="step" id="g-genset">
    <div class="step-head"><span class="step-num">7</span><h2>How to Size a Standby Generator</h2></div>
    <div class="step-desc">Steady-state kVA is the easy part — the motor-starting voltage dip is usually what actually sets the size.</div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>List the essential load only.</b> A standby generator typically doesn't need to carry the full connected load of the facility — only the load that's actually essential during a utility outage. Sizing against total connected load rather than essential load is the most common cause of an oversized, underutilized genset.</li>
      <li><b>Size for steady-state kVA</b> the same way you would a transformer — total essential load, apply a realistic demand factor, add margin, round to a standard set size.</li>
      <li><b>Check the largest motor's starting current against the set's voltage-dip tolerance.</b> A generator's relatively "soft" source impedance (compared to a stiff utility grid) means a large motor starting direct-on-line can cause a much larger momentary voltage dip on a generator than the same motor would cause on utility power — a set sized adequately for steady-state load can still be unable to start a large motor without an unacceptable dip large enough to trip sensitive downstream equipment or stall the motor itself.</li>
      <li><b>Consider staggered or soft-starting for large motors</b> if the voltage-dip check fails — sequencing motor starts, or adding soft starters/VFDs to the largest motors, is often more cost-effective than up-sizing the entire generator set just to cover one large motor's brief starting transient.</li>
    </ol>
    <div class="hint" style="margin:0 16px 0;">
      SH.06 on this site runs both checks together — standby kVA from essential load and demand factor, then a motor-starting voltage-dip check against the largest motor on the essential bus — specifically because sizing on steady-state kVA alone routinely produces a generator that can't actually start its own connected load reliably.
    </div>
  </div>
  <div class="step" id="g-earthing">
    <div class="step-head"><span class="step-num">8</span><h2>Earthing System Design Guide</h2></div>
    <div class="step-desc">Which system (TN, TT, IT) you're designing for changes almost every subsequent decision.</div>
    <div class="step-desc" style="padding:0 16px;"><b>Start with the earthing system type</b></div>
    <div class="hint" style="margin:0 16px 10px;">
      TN systems (TN-S, TN-C-S) bond the supply neutral to earth at the source and rely on a low-impedance metallic path back to that source to clear an earth fault quickly through overcurrent protection. TT systems have no such shared metallic path — each installation has its own independent earth electrode, and because that electrode's resistance is typically far higher than a TN system's fault-loop impedance, fault clearance normally relies on an RCD rather than overcurrent protection alone. IT systems keep the source deliberately unearthed (or earthed through a high impedance), so a single earth fault doesn't immediately trip the supply — appropriate where continuity of supply through a first fault matters more than immediate disconnection, but requiring insulation monitoring to detect that first fault before a second one creates a genuinely dangerous double-fault condition.</div>
    <div class="step-desc" style="padding:0 16px;margin-top:10px;"><b>Size the earth electrode arrangement</b></div>
    <div class="hint" style="margin:0 16px 10px;">
      A single driven rod (see SH.08 on this site) is rarely sufficient on its own — soil resistivity, required maximum earth resistance, and available space typically drive a design toward multiple rods, an earth grid, or a combination, with the specific arrangement chosen to reach the target resistance reliably even accounting for seasonal soil moisture variation.</div>
    <div class="step-desc" style="padding:0 16px;margin-top:10px;"><b>Verify fault-loop impedance, not just electrode resistance</b></div>
    <div class="hint" style="margin:0 16px 0;">
      For a TN system in particular, the number that actually determines whether protection will operate correctly is the full earth fault loop impedance — source, line conductor, fault path, and return path all in series — not the earth electrode resistance in isolation. A design can have an excellent electrode and still fail to clear a fault fast enough if the loop impedance elsewhere in the circuit is too high, which is why fault-loop impedance is measured directly during commissioning rather than inferred from electrode resistance alone.
    </div>
  </div>
  <div class="step" id="g-pfc">
    <div class="step-head"><span class="step-num">9</span><h2>Power Factor Correction Guide</h2></div>
    <div class="step-desc">Why a low power factor costs money even when every device is working exactly as intended.</div>
    <div class="hint" style="margin:0 16px 10px;">
      A load with a lagging power factor draws more apparent power (kVA) than its actual real power (kW) would suggest, because part of the current is reactive — doing no useful work, just circulating between source and load. That extra current still has to be supplied, still causes I²R losses in cables and transformers, and on many commercial and industrial tariffs, is directly billed as a power factor penalty.
    </div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Establish existing and target power factor</b> — typically from utility billing data (which often states power factor directly) or from metered kW and kVAR.</li>
      <li><b>Calculate the required capacitor kVAR</b> using Qc = P·(tanφ₁ − tanφ₂) — see SH.09 on this site for this calculation with your own numbers.</li>
      <li><b>Decide between bulk and distributed correction.</b> A single capacitor bank at the main incomer corrects the utility-facing power factor and any billing penalty, but doesn't reduce internal cable and transformer loading upstream of individual loads — distributed correction at or near large individual loads addresses both, at higher installation cost and complexity.</li>
      <li><b>Check for harmonic resonance risk before finalizing bank size.</b> A capacitor bank can form a resonant circuit with the facility's inductive impedance at a frequency close to a harmonic already present from variable-frequency drives or other nonlinear loads — an under-checked bank can amplify existing harmonic distortion rather than simply improving power factor. Facilities with significant VFD or other nonlinear load should have this checked explicitly, and may need detuned (reactor-protected) capacitor banks rather than plain capacitors.</li>
    </ol>
    <div class="hint" style="margin:0 16px 0;">
      Correcting to unity (PF = 1.00) is rarely the actual target — most utility tariffs only penalize below a threshold (commonly around 0.90–0.95), and overcorrecting past unity into a leading power factor can itself cause problems, so the target is usually set just above the penalty threshold with some margin, not pushed to the theoretical maximum.
    </div>
  </div>
  <div class="step" id="g-derating">
    <div class="step-head"><span class="step-num">10</span><h2>Cable Derating Factors Explained</h2></div>
    <div class="step-desc">The tabulated ampacity on a cable data sheet assumes one specific installation condition — almost no real installation matches it exactly.</div>
    <div class="hint" style="margin:0 16px 10px;">
      Manufacturer and standard ampacity tables are built around a defined reference installation condition (a specific ambient temperature, a single cable in free air or a specific standard installation method). Real installations deviate from that reference in predictable ways, and each deviation gets its own correction (derating) factor, multiplied together to reach the corrected ampacity actually available in your specific installation.
    </div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Ambient temperature factor (Ca).</b> Tables are normally based on a defined reference ambient (commonly 30°C for cables in air, 20°C for buried cables) — a hotter actual ambient reduces the safe current, since the cable has less thermal margin before reaching its maximum operating temperature.</li>
      <li><b>Grouping factor (Cg).</b> Multiple loaded cables installed close together each contribute heat to their shared surroundings, reducing each individual cable's safe current compared to a single cable in isolation — the more cables grouped together, and the closer their spacing, the larger this reduction.</li>
      <li><b>Installation method factor.</b> The base tables themselves already differentiate by installation method (clipped direct, in conduit on a wall, buried direct, in trench with other circuits), since each method affects how effectively the cable can dissipate heat to its surroundings.</li>
      <li><b>Soil thermal resistivity factor (buried cables).</b> For direct-buried cables, soil type significantly affects how well heat conducts away from the cable — dry sandy soil is a much worse conductor of heat than wet clay, which is why buried cable ampacity tables reference a specific soil thermal resistivity and provide a correction factor for soils that differ from it.</li>
      <li><b>Harmonic derating for the neutral conductor</b> on circuits with significant triplen harmonic content (common with certain nonlinear loads), where neutral current can actually exceed phase current rather than the near-zero level assumed in a balanced linear-load design — this can require a full-sized neutral conductor to be treated as an additional loaded conductor for grouping purposes, rather than ignored.</li>
    </ol>
    <div class="hint" style="margin:0 16px 0;">
      All applicable factors multiply together, not add — a 0.87 ambient factor and a 0.80 grouping factor together give 0.696, not a combined "13% + 20% = 33%" reduction. Applying factors additively instead of multiplicatively is a common hand-calculation error: it gives a lower combined factor than the true product (0.67 instead of 0.696 here), so it over-derates and oversizes the cable, and the gap widens as the factors get smaller. The unsafe mistake is the opposite one, applying only the worst factor and ignoring the others.
    </div>
  </div>
  <div class="step" id="g-selectivity">
    <div class="step-head"><span class="step-num">11</span><h2>Selectivity & Discrimination Basics</h2></div>
    <div class="step-desc">The goal isn't just that a fault gets cleared — it's that only the closest upstream device clears it.</div>
    <div class="hint" style="margin:0 16px 10px;">
      Selectivity (also called discrimination) means that when a fault occurs, only the protective device immediately upstream of the fault operates, leaving every other part of the installation — including other circuits fed from the same upstream device further back — still energized. Without it, a fault on one final circuit can trip a much larger upstream breaker, blacking out far more of the installation than the actual fault required.
    </div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Current (amplitude) discrimination</b> relies purely on the upstream device having a meaningfully higher current rating than the downstream device, so it simply doesn't see enough current to trip for a fault the downstream device can clear on its own. Effective mainly at lower fault current levels, where the difference in trip thresholds is still meaningful.</li>
      <li><b>Time discrimination</b> deliberately introduces a delay in the upstream device's tripping characteristic, giving the downstream device a head start to clear the fault first — common on devices with adjustable short-time delay settings. This works well but means fault current flows for longer if the downstream device fails to clear, so it has to be checked against both devices' short-circuit withstand ratings for that extended duration.</li>
      <li><b>Zone selective interlocking (ZSI)</b> uses a communication signal between devices — an upstream device that "hears" a downstream device also seeing the fault holds off tripping, on the basis the downstream device will clear it; if it doesn't hear that signal, it trips immediately without the usual time delay. This gets the benefit of time discrimination's selectivity without the full fixed delay penalty for faults that genuinely are on the upstream device's own zone.</li>
      <li><b>Energy discrimination</b> relies on a downstream device limiting let-through energy so effectively (current-limiting breakers) that the upstream device never sees enough let-through energy to begin tripping at all — manufacturer-published discrimination tables for specific device pairs are usually required to confirm this, since it depends on the specific let-through characteristics of the actual devices involved, not a general rule.</li>
    </ol>
    <div class="hint" style="margin:0 16px 0;">
      SH.03 on this site plots the time-current characteristics of a device chain directly, which is the most reliable way to actually verify discrimination between two specific devices rather than relying on rules of thumb — overlap between two curves on a TCC chart means a lack of guaranteed selectivity at whatever current range the curves overlap.
    </div>
  </div>
  <div class="step" id="g-sld">
    <div class="step-head"><span class="step-num">12</span><h2>Reading a Single Line Diagram</h2></div>
    <div class="step-desc">A simplified map of an electrical system's structure, deliberately stripped of the physical wiring detail that would obscure it.</div>
    <div class="hint" style="margin:0 16px 10px;">
      A single line diagram (SLD) represents a three-phase system with one line, deliberately omitting the physical detail of individual phase conductors, neutral, and earth that a full <a href="../posts/how-to-read-a-wiring-diagram-beginners-guide">wiring diagram</a> would show — the goal is showing how the system is structured (what feeds what, in what order) rather than how it's physically wired.
    </div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Follow the power flow from source to load.</b> Start at the utility or generation source on one side and trace forward through each transformation and distribution point — transformer, main switchboard, distribution boards, final circuits — to understand the overall hierarchy before focusing on any one section in detail.</li>
      <li><b>Read the equipment symbols.</b> Standard symbols represent transformers, circuit breakers, disconnect switches, fuses, motors, and generators — learning the standard symbol set (largely consistent across IEC and similar conventions, with some regional variation) is what makes an unfamiliar SLD readable at a glance rather than needing a legend consulted line by line.</li>
      <li><b>Check the ratings annotated at each device.</b> A well-drawn SLD annotates each major device with its key rating — breaker frame and trip setting, transformer kVA and impedance, cable size and length — directly on the diagram, which is what turns it from a purely structural diagram into one that also supports the kind of calculations this site's tools perform.</li>
      <li><b>Identify the earthing system and any interconnections.</b> Bonding points, earth electrode connections, and any bus-tie or interconnection breakers between otherwise separate sections of the system are critical to understanding actual fault current paths and aren't always obvious from load-flow alone.</li>
      <li><b>Note revision and status information.</b> An SLD used for as-built reference has to be the current revision — an out-of-date SLD used for fault-finding or planning work can be actively misleading if the installation has since changed, which is why revision control on SLDs matters as much as on any other engineering drawing.</li>
    </ol>
    <div class="hint" style="margin:0 16px 0;">
      The single line diagram on this site's own Electrical Index page is exactly this kind of structural map — it's the network the SH.01–SH.09 calculators are all working against, with each sheet corresponding to a specific calculation performed at a specific point on that same diagram.
    </div>
  </div>

  <footer><a href="./">← Electrical Index</a></footer>
</div>

<!-- PAGE: SH.10 ENGINEERING GUIDES -->



<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference calculators, used at your own judgement; verify against applicable codes.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
