<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%230A1930'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%235FD3E3'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Motor FLC / Starting Current — Engineerz CorneR</title>
<meta name="description" content="Full-load current from motor rating, plus starting current for DOL, star-delta, soft-start and VFD methods.">
<link rel="canonical" href="https://www.engineerzcorner.com/electrical/motor-flc-starting-current">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Motor FLC / Starting Current — Engineerz CorneR">
<meta property="og:description" content="Full-load current from motor rating, plus starting current for DOL, star-delta, soft-start and VFD methods.">
<meta property="og:url" content="https://www.engineerzcorner.com/electrical/motor-flc-starting-current">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Motor FLC / Starting Current — Engineerz CorneR">
<meta name="twitter:description" content="Full-load current from motor rating, plus starting current for DOL, star-delta, soft-start and VFD methods.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Manrope:wght@400;500;600;700;800&family=Inter:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">

<link rel="stylesheet" href="../assets/common-blocks.css">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Electrical",
      "item": "https://www.engineerzcorner.com/electrical/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Motor FLC / Starting Current",
      "item": "https://www.engineerzcorner.com/electrical/motor-flc-starting-current"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Motor FLC / Starting Current",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any (runs in browser)",
  "description": "Full-load current from motor rating, plus starting current for DOL, star-delta, soft-start and VFD methods.",
  "url": "https://www.engineerzcorner.com/electrical/motor-flc-starting-current",
  "offers": {
    "@type": "Offer",
    "price": "0",
    "priceCurrency": "USD"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Electrical</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Motor FLC / Starting Current</span></div></nav>


<div class="ec-related-post"><div class="ec-related-post-inner">Related reading: <a href="../posts/motor-starting-methods-dol-star-delta-vfd-compared">Motor Starting Methods: DOL vs Star-Delta vs Soft Starter vs VFD Compared</a>, <a href="../posts/transformer-generator-sizing-motor-starting">Transformer and Generator Sizing: Why Motor Starting Decides the Genset, Not the Running Load</a></div></div>
<a href="./" class="back-link" style="display:inline-block;margin:16px 0 0 16px;">&larr; Back to full toolkit</a>
<div class="wrap page active" id="page-mfc">
  <div class="pagehero">
    <div class="hero-icon"><svg aria-hidden="true" focusable="false" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="14" r="7"></circle><path d="M12 7V4M9 4h6M12 14l3-3"></path></svg></div>
    <div><h1>Motor FLC / Starting Current</h1><div class="hero-sub">Full-load current from motor rating, and starting current by starting method</div></div>
  </div>
  <div class="intro">Full-load current (FLC) from a motor's rated power, voltage, efficiency and power factor, then the starting current that follows from it under a chosen starting method. Use FLC as the design current feeding cable sizing and breaker rating; use starting current to check upstream voltage dip and breaker short-time withstand.</div>
  <div role="status" aria-live="polite" class="validation-banner neutral" id="mfcValidation"><span class="vdot"></span><span>Calculating…</span></div>

  <div class="step">
    <div class="step-head"><span class="step-num">1</span><h2>Motor Rating</h2></div>
    <div class="row2">
      <div class="field">
        <label for="mfcP">Rated power, P <span class="unit">kW</span></label>
        <input type="number" id="mfcP" value="37" step="0.5">
      </div>
      <div class="field">
        <label for="mfcV">Supply voltage <span class="unit">V</span></label>
        <input type="number" id="mfcV" value="400" step="1">
      </div>
      <div class="field">
        <label for="mfcPhase">Supply</label>
        <select id="mfcPhase">
          <option value="3" selected>Three-phase</option>
          <option value="1">Single-phase</option>
        </select>
      </div>
      <div class="field">
        <label for="mfcEff">Efficiency, η <span class="unit">%</span></label>
        <input type="number" id="mfcEff" value="92" step="0.5" min="1" max="100">
      </div>
      <div class="field">
        <label for="mfcPf">Power factor, cosφ</label>
        <input type="number" id="mfcPf" value="0.87" step="0.01" min="0.01" max="1">
      </div>
    </div>
  </div>

  <div class="step">
    <div class="step-head"><span class="step-num">2</span><h2>Starting Method</h2></div>
    <div class="row2">
      <div class="field">
        <label for="mfcMethod">Starting method</label>
        <select id="mfcMethod">
          <option value="6.5" selected>DOL — Direct-On-Line (~6.5× FLC)</option>
          <option value="2.2">Star-Delta (~2.2× FLC)</option>
          <option value="3">Soft Starter (~3× FLC)</option>
          <option value="1.2">VFD / Electronic Start (~1.2× FLC)</option>
        </select>
        <div class="hint">Typical multiples of FLC — actual starting current depends on the specific motor and, for DOL, its locked-rotor code letter (NEMA) or starting current ratio Ist/In (IEC nameplate). Use manufacturer data for a final check.</div>
      </div>
    </div>
  </div>

  <div class="step">
    <div class="step-head"><span class="step-num">✓</span><h2>Results</h2></div>
    <div class="result-line">
      <span class="rlabel">FULL-LOAD CURRENT</span>
      <span class="rval" id="mfcFlc">0.0 <small>A</small></span>
    </div>
    <div class="stat-grid" style="margin:0 16px 16px;">
      <div class="stat"><div class="slabel">Starting current</div><div class="sval amber" id="mfcIstart">—</div></div>
      <div class="stat"><div class="slabel">Starting multiple</div><div class="sval" id="mfcMultOut">—</div></div>
      <div class="stat"><div class="slabel">Apparent power at start</div><div class="sval" id="mfcSstart">—</div></div>
    </div>
    <details>
      <summary>How this is calculated</summary>
      <div class="formula-note">
        Three-phase: <b>I_FL = P×1000 / (√3 × V × cosφ × η)</b> &nbsp;·&nbsp; Single-phase: <b>I_FL = P×1000 / (V × cosφ × η)</b><br>
        Starting current: <b>I_start = I_FL × multiple</b>
      </div>
      <div class="hint" style="margin-top:8px;">Doesn't check the resulting voltage dip on the upstream supply during starting (see SH.06 Tx/Genset Sizing for that check), or the thermal withstand of the starter itself. Star-delta's stated multiple is its line current during the star phase; the transition to delta briefly draws a second, separate inrush.</div>
    </details>
  </div>
    <div class="reftable-section" data-explainer="1">
    <h2>From Rating to Starting Current</h2>
    <p class="reftable-note">Full-load current for a three-phase motor is FLC = P &divide; (&radic;3 &times; V &times; cos&phi; &times; &eta;), with power in watts. For single-phase the &radic;3 is dropped. The starting current is the FLC times a multiple set by the starting method, and the starting kVA is &radic;3 &times; V &times; I(start).</p>
    <p class="reftable-note"><strong>Worked example.</strong> An 11 kW three-phase motor on 400 V with 90% efficiency and 0.85 power factor draws about 20.8 A at full load. Direct-on-line at 6.5 &times; FLC gives about 135 A and 93 kVA at start. Star-delta at 2.2 &times; gives about 46 A, a soft starter at 3 &times; gives about 62 A, and a VFD at 1.2 &times; about 25 A.</p>
    <p class="reftable-note"><strong>Which number to use.</strong> Use the FLC as the design current for the cable and breaker selection. Use the starting current to check the voltage dip on the supply, the generator or transformer rating, and the breaker's short-time behavior. Starting multiples shown are typical values only. The nameplate locked-rotor figure, such as the NEMA code letter or the Ist/In ratio, is more accurate for a specific motor.</p>
    <p class="reftable-note"><strong>Limits.</strong> Star-delta reduces starting current but also starting torque, so check that the load can still accelerate. Read <a href="../posts/motor-starting-methods-dol-star-delta-vfd-compared">motor starting methods compared</a> for the trade-offs.</p>
  </div>

  <footer>Full-load and starting current only — locked-rotor withstand, thermal overload settings and starter sizing need the motor manufacturer's data sheet.</footer>
</div>

<!-- PAGE: SH.16 MOTOR FLC / STARTING CURRENT -->


<script>
(function(){
  function num(id){ var e = document.getElementById(id); return e ? parseFloat(e.value) : NaN; }
  function el(id){ return document.getElementById(id); }
  function fmt(v, d){ if(!isFinite(v)) return '—'; return v.toFixed(d===undefined?2:d); }
  function setText(id, html){ var e = el(id); if(e) e.innerHTML = html; }
  // ---------- Motor FLC / Starting Current ----------
  function calcMfc(){
    if(!el('mfcP')) return;
    var P = num('mfcP'), V = num('mfcV'), phase = num('mfcPhase'), effPct = num('mfcEff'), pf = num('mfcPf'), mult = num('mfcMethod');
    var errs = 0;
    errs += fieldError(el('mfcP'), (isNaN(P) || P<=0) ? 'Must be greater than 0.' : null);
    errs += fieldError(el('mfcV'), (isNaN(V) || V<=0) ? 'Must be greater than 0.' : null);
    errs += fieldError(el('mfcEff'), (isNaN(effPct) || effPct<=0 || effPct>100) ? 'Must be between 0 and 100.' : null);
    errs += fieldError(el('mfcPf'), (isNaN(pf) || pf<=0 || pf>1) ? 'Must be between 0 and 1.' : null);
    if(errs>0){ updateValidationBanner('mfcValidation', errs); return; }

    var eff = effPct/100;
    var flc = phase===3 ? (P*1000)/(Math.sqrt(3)*V*pf*eff) : (P*1000)/(V*pf*eff);
    var istart = flc*mult;
    var sStart = phase===3 ? (Math.sqrt(3)*V*istart)/1000 : (V*istart)/1000;

    setText('mfcFlc', fmt(flc,1) + ' <small>A</small>');
    setText('mfcIstart', fmt(istart,1) + ' A');
    setText('mfcMultOut', fmt(mult,1) + '× FLC');
    setText('mfcSstart', fmt(sStart,1) + ' kVA');
    updateValidationBanner('mfcValidation', 0);
  }
  ['mfcP','mfcV','mfcPhase','mfcEff','mfcPf','mfcMethod'].forEach(function(id){
    var e = el(id); if(e){ e.addEventListener('input', calcMfc); e.addEventListener('change', calcMfc); }
  });
  calcMfc();

})();
</script>



<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference calculators, used at your own judgement; verify against applicable codes.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
