<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%230A1930'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%235FD3E3'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>3-Phase Fault Simulator — Engineerz CorneR</title>
<meta name="description" content="Interactive single-line diagram simulator. Set a source, main breaker and three feeders, click a fault point.">
<link rel="canonical" href="https://www.engineerzcorner.com/electrical/three-phase-fault-simulator">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="3-Phase Fault &amp; Protection Coordination Simulator — Engineerz CorneR">
<meta property="og:description" content="Interactive single-line diagram simulator. Click a fault point and watch which breaker trips first and whether coordination holds.">
<meta property="og:url" content="https://www.engineerzcorner.com/electrical/three-phase-fault-simulator">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="3-Phase Fault &amp; Protection Coordination Simulator — Engineerz CorneR">
<meta name="twitter:description" content="Interactive single-line diagram simulator. Click a fault point and watch which breaker trips first and whether coordination holds.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Manrope:wght@400;500;600;700;800&family=Inter:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">

<link rel="stylesheet" href="three-phase-fault-simulator.inline.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "3-Phase Fault & Protection Coordination Simulator",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any (runs in browser)",
  "description": "Interactive single-line diagram simulator. Set a source, main breaker and three feeders, click a fault point, and watch which breaker trips first and whether coordination holds.",
  "url": "https://www.engineerzcorner.com/electrical/three-phase-fault-simulator",
  "offers": { "@type": "Offer", "price": "0", "priceCurrency": "USD" }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>
<link rel="stylesheet" href="../assets/common-blocks.css">
<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Electrical</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">3-Phase Fault Simulator</span></div></nav>

<a href="./" class="back-link" style="display:inline-block;margin:16px 0 0 16px;">&larr; Back to Electrical toolkit</a>
<div class="wrap">
  <div class="pagehero">
    <div class="hero-icon"><svg aria-hidden="true" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M13 2 3 14h7l-1 8 11-14h-7z"></path></svg></div>
    <div><h1>3-Phase Fault &amp; Coordination Simulator</h1><div class="hero-sub">Interactive SLD · fault current · TCC trip logic</div></div>
  </div>
  <div class="intro">
    Set the source, main breaker and three feeders below, then click a <b>fault point</b> on the diagram. The tool computes the fault current at that point from source + cable impedance, runs each affected breaker's LT/ST/instantaneous trip curve, and animates which one opens first — flagging it if the margin is too tight for selective tripping.
  </div>

  <!-- STEP 1 -->
  <div class="step">
    <div class="step-head"><span class="step-num">1</span><h2>Source &amp; Transformer</h2></div>
    <div class="step-desc">Used to derive the upstream fault impedance at the main bus.</div>
    <div class="row3">
      <div class="field"><label>System voltage, V<sub>LL</sub> <span class="unit">V</span></label>
        <select id="simV"><option value="400" selected>400</option><option value="415">415</option><option value="690">690</option></select>
      </div>
      <div class="field"><label>Transformer rating <span class="unit">kVA</span></label><input type="number" id="simKVA" value="1000" step="50"></div>
      <div class="field"><label>Impedance, %Z <span class="unit">%</span></label><input type="number" id="simZ" value="6" step="0.1"></div>
    </div>
  </div>

  <!-- STEP 2 -->
  <div class="step">
    <div class="step-head"><span class="step-num">2</span><h2>Main Breaker</h2></div>
    <div class="step-desc">Sits between the transformer and the main LV bus.</div>
    <div class="row3">
      <div class="field"><label>In <span class="unit">A</span></label><input type="number" id="mIn" value="1600" step="10"></div>
      <div class="field"><label>Ir <span class="unit">×In</span></label><input type="number" id="mIr" value="1.0" step="0.05"></div>
      <div class="field"><label>tr <span class="unit">s</span></label><input type="number" id="mTr" value="8" step="0.5"></div>
      <div class="field"><label>Isd <span class="unit">×Ir</span></label><input type="number" id="mIsd" value="6" step="0.5"></div>
      <div class="field"><label>tsd <span class="unit">s</span></label><input type="number" id="mTsd" value="0.3" step="0.05"></div>
      <div class="field"><label>Ii <span class="unit">×In</span></label><input type="number" id="mIi" value="10" step="0.5"></div>
    </div>
  </div>

  <!-- STEP 3 -->
  <div class="step">
    <div class="step-head"><span class="step-num">3</span><h2>Feeders</h2></div>
    <div class="step-desc">Three fixed feeders off the main bus, each with its own cable impedance and breaker settings.</div>

    <div class="fdr-card">
      <div class="fdr-card-head"><span class="fdr-dot" style="background:#F59E0B"></span>Feeder 1 — Motor</div>
      <div class="row3">
        <div class="field"><label>Cable Z <span class="unit">mΩ</span></label><input type="number" id="f1Z" value="15" step="1"></div>
        <div class="field"><label>In <span class="unit">A</span></label><input type="number" id="f1In" value="250" step="5"></div>
        <div class="field"><label>Ir <span class="unit">×In</span></label><input type="number" id="f1Ir" value="1.0" step="0.05"></div>
        <div class="field"><label>tr <span class="unit">s</span></label><input type="number" id="f1Tr" value="4" step="0.5"></div>
        <div class="field"><label>Isd <span class="unit">×Ir</span></label><input type="number" id="f1Isd" value="6" step="0.5"></div>
        <div class="field"><label>tsd <span class="unit">s</span></label><input type="number" id="f1Tsd" value="0.1" step="0.05"></div>
        <div class="field"><label>Ii <span class="unit">×In</span></label><input type="number" id="f1Ii" value="10" step="0.5"></div>
      </div>
    </div>

    <div class="fdr-card">
      <div class="fdr-card-head"><span class="fdr-dot" style="background:#38BDF8"></span>Feeder 2 — Panel A</div>
      <div class="row3">
        <div class="field"><label>Cable Z <span class="unit">mΩ</span></label><input type="number" id="f2Z" value="10" step="1"></div>
        <div class="field"><label>In <span class="unit">A</span></label><input type="number" id="f2In" value="400" step="5"></div>
        <div class="field"><label>Ir <span class="unit">×In</span></label><input type="number" id="f2Ir" value="1.0" step="0.05"></div>
        <div class="field"><label>tr <span class="unit">s</span></label><input type="number" id="f2Tr" value="6" step="0.5"></div>
        <div class="field"><label>Isd <span class="unit">×Ir</span></label><input type="number" id="f2Isd" value="6" step="0.5"></div>
        <div class="field"><label>tsd <span class="unit">s</span></label><input type="number" id="f2Tsd" value="0.2" step="0.05"></div>
        <div class="field"><label>Ii <span class="unit">×In</span></label><input type="number" id="f2Ii" value="10" step="0.5"></div>
      </div>
    </div>

    <div class="fdr-card">
      <div class="fdr-card-head"><span class="fdr-dot" style="background:#A78BFA"></span>Feeder 3 — Panel B</div>
      <div class="row3">
        <div class="field"><label>Cable Z <span class="unit">mΩ</span></label><input type="number" id="f3Z" value="20" step="1"></div>
        <div class="field"><label>In <span class="unit">A</span></label><input type="number" id="f3In" value="250" step="5"></div>
        <div class="field"><label>Ir <span class="unit">×In</span></label><input type="number" id="f3Ir" value="1.0" step="0.05"></div>
        <div class="field"><label>tr <span class="unit">s</span></label><input type="number" id="f3Tr" value="6" step="0.5"></div>
        <div class="field"><label>Isd <span class="unit">×Ir</span></label><input type="number" id="f3Isd" value="6" step="0.5"></div>
        <div class="field"><label>tsd <span class="unit">s</span></label><input type="number" id="f3Tsd" value="0.2" step="0.05"></div>
        <div class="field"><label>Ii <span class="unit">×In</span></label><input type="number" id="f3Ii" value="10" step="0.5"></div>
      </div>
    </div>

    <div class="field" style="margin:0 16px 16px;">
      <label>Minimum grading margin required <span class="unit">ms</span></label>
      <input type="number" id="simMargin" value="100" step="10">
    </div>
  </div>

  <!-- STEP 4: DIAGRAM -->
  <div class="step">
    <div class="step-head"><span class="step-num">4</span><h2>Single-Line Diagram</h2></div>
    <div class="step-desc">Click a fault point to run the simulation.</div>

    <div class="sim-wrap">
      <svg class="sim-svg" id="simSvg" viewBox="0 0 640 400" xmlns="http://www.w3.org/2000/svg">
        <!-- source -->
        <circle cx="320" cy="24" r="14" fill="none" stroke="#5A5D78" stroke-width="2"></circle>
        <path d="M313 20l7 8 7-8" fill="none" stroke="#5A5D78" stroke-width="1.6"></path>
        <text x="320" y="8" text-anchor="middle" class="sld-txt">UTILITY SOURCE</text>
        <!-- source to xfmr -->
        <line id="segSrc" class="sld-line" x1="320" y1="38" x2="320" y2="60"></line>
        <!-- transformer -->
        <circle cx="320" cy="72" r="12" fill="none" stroke="#5A5D78" stroke-width="1.6"></circle>
        <circle cx="320" cy="84" r="12" fill="none" stroke="#5A5D78" stroke-width="1.6"></circle>
        <text x="345" y="82" class="sld-txt" id="txtXfmr">T1</text>
        <!-- xfmr to main breaker -->
        <line id="segMainIn" class="sld-line" x1="320" y1="96" x2="320" y2="126"></line>
        <!-- main breaker -->
        <rect id="brMain" class="sld-node" x="304" y="126" width="32" height="20" rx="3"></rect>
        <line id="brMainGap" class="brk-gap" x1="312" y1="136" x2="328" y2="136"></line>
        <text x="345" y="140" class="sld-txt" id="txtMain">CB-M</text>
        <!-- main to bus fault marker -->
        <line id="segBus" class="sld-line" x1="320" y1="146" x2="320" y2="176"></line>
        <g class="fault-x" data-fault="bus" transform="translate(320,178)">
          <circle r="11"></circle><path d="M-5 -5l10 10M5 -5l-10 10"></path>
          <text class="fault-x-lbl" y="22">BUS</text>
        </g>
        <!-- bus -->
        <line class="sld-line" x1="120" y1="200" x2="520" y2="200"></line>
        <line id="segBusDrop" class="sld-line" x1="320" y1="189" x2="320" y2="200"></line>

        <!-- feeder drops: F1 x=180, F2 x=320, F3 x=460 -->
        <!-- Feeder 1 -->
        <line id="segF1a" class="sld-line" x1="180" y1="200" x2="180" y2="222"></line>
        <rect id="brF1" class="sld-node" x="164" y="222" width="32" height="20" rx="3"></rect>
        <line id="brF1Gap" class="brk-gap" x1="172" y1="232" x2="188" y2="232"></line>
        <text x="120" y="238" class="sld-txt" id="txtF1">CB-1</text>
        <line id="segF1b" class="sld-line" x1="180" y1="242" x2="180" y2="300"></line>
        <g class="fault-x" data-fault="f1" transform="translate(180,302)">
          <circle r="11"></circle><path d="M-5 -5l10 10M5 -5l-10 10"></path>
          <text class="fault-x-lbl" y="22">F1</text>
        </g>
        <circle cx="180" cy="340" r="16" fill="none" stroke="#5A5D78" stroke-width="1.6"></circle>
        <text x="180" y="345" text-anchor="middle" class="sld-txt">M</text>
        <text x="180" y="368" text-anchor="middle" class="sld-txt">MOTOR</text>

        <!-- Feeder 2 -->
        <line id="segF2a" class="sld-line" x1="320" y1="200" x2="320" y2="222"></line>
        <rect id="brF2" class="sld-node" x="304" y="222" width="32" height="20" rx="3"></rect>
        <line id="brF2Gap" class="brk-gap" x1="312" y1="232" x2="328" y2="232"></line>
        <text x="345" y="238" class="sld-txt" id="txtF2">CB-2</text>
        <line id="segF2b" class="sld-line" x1="320" y1="242" x2="320" y2="300"></line>
        <g class="fault-x" data-fault="f2" transform="translate(320,302)">
          <circle r="11"></circle><path d="M-5 -5l10 10M5 -5l-10 10"></path>
          <text class="fault-x-lbl" y="22">F2</text>
        </g>
        <rect x="302" y="326" width="36" height="28" rx="2" fill="none" stroke="#5A5D78" stroke-width="1.6"></rect>
        <text x="320" y="365" text-anchor="middle" class="sld-txt">PANEL A</text>

        <!-- Feeder 3 -->
        <line id="segF3a" class="sld-line" x1="460" y1="200" x2="460" y2="222"></line>
        <rect id="brF3" class="sld-node" x="444" y="222" width="32" height="20" rx="3"></rect>
        <line id="brF3Gap" class="brk-gap" x1="452" y1="232" x2="468" y2="232"></line>
        <text x="485" y="238" class="sld-txt" id="txtF3">CB-3</text>
        <line id="segF3b" class="sld-line" x1="460" y1="242" x2="460" y2="300"></line>
        <g class="fault-x" data-fault="f3" transform="translate(460,302)">
          <circle r="11"></circle><path d="M-5 -5l10 10M5 -5l-10 10"></path>
          <text class="fault-x-lbl" y="22">F3</text>
        </g>
        <rect x="442" y="326" width="36" height="28" rx="2" fill="none" stroke="#5A5D78" stroke-width="1.6"></rect>
        <text x="460" y="365" text-anchor="middle" class="sld-txt">PANEL B</text>
      </svg>
    </div>

    <div class="fault-btns">
      <button class="fault-btn" data-fault="bus">⚡ Fault at Main Bus</button>
      <button class="fault-btn" data-fault="f1">⚡ Fault at Feeder 1 end</button>
      <button class="fault-btn" data-fault="f2">⚡ Fault at Feeder 2 end</button>
      <button class="fault-btn" data-fault="f3">⚡ Fault at Feeder 3 end</button>
      <button class="fault-btn reset" id="simReset">↺ Reset</button>
    </div>

    <div class="result-panel">
      <div role="status" aria-live="polite" class="status-banner neutral" id="simBanner"><span class="status-dot"></span><span>Click a fault point above to run the simulation.</span></div>
      <div class="stat-grid" id="simStats" style="display:none;">
        <div class="stat"><div class="slabel">Fault current, Ik''</div><div class="sval red" id="statIk">–</div></div>
        <div class="stat"><div class="slabel">Loop impedance</div><div class="sval amber" id="statZ">–</div></div>
      </div>
      <div id="tripTableWrap" style="display:none;">
        <table class="trip-table">
          <thead><tr><th>Breaker</th><th>Zone</th><th>Trip time</th><th>Order</th></tr></thead>
          <tbody id="tripTableBody"></tbody>
        </table>
      </div>
    </div>

    <details>
      <summary>How this is calculated</summary>
      <div class="formula-note">
        Transformer impedance: <b>Zt = (%Z/100) × V<sub>LL</sub>² / (S<sub>kVA</sub>×1000)</b>, in Ω.<br>
        Bus fault: <b>Ik'' = V<sub>LL</sub> / (√3 × Zt)</b>.<br>
        Feeder-end fault: <b>Ik'' = V<sub>LL</sub> / (√3 × (Zt + Zcable))</b> — seen by both the main breaker and that feeder's breaker in series.<br>
        Trip time zones per breaker: long-time <b>t = tr·(Ir·In/I)²</b> for Ir·In ≤ I &lt; Isd·Ir·In; short-time <b>t = tsd</b> (flat) for Isd·Ir·In ≤ I &lt; Ii·In; instantaneous <b>t ≈ 0</b> for I ≥ Ii·In.<br>
        Selective if the upstream breaker's trip time exceeds the downstream breaker's by at least the minimum margin set above, and the fault stays below the upstream breaker's own Ii pickup.
      </div>
      <div class="hint" style="margin-top:8px;">Simplified single operating-point model for teaching/visualization — magnitude-only impedance (X/R ignored), no manufacturer tolerance bands. For contractual studies, use the Short Circuit and Selectivity/TCC calculators with real datasheet curves.</div>
    </details>

    <footer>Fault current per simplified transformer-impedance method; trip logic follows IEC 60947-2 ETU LT/ST/Inst zones.</footer>
  </div>
</div>

<script src="three-phase-fault-simulator.inline.js"></script>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference calculators, used at your own judgement; verify against applicable codes.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
