<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%230A1930'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%235FD3E3'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Transformer / Genset Sizing — Engineerz CorneR</title>
<meta name="description" content="Transformer kVA from connected load and demand factor; standby generator kVA from essential load and a motor-starting voltage-dip check.">
<link rel="canonical" href="https://www.engineerzcorner.com/electrical/transformer-generator-sizing">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Transformer / Genset Sizing — Engineerz CorneR">
<meta property="og:description" content="Transformer kVA from connected load and demand factor; standby generator kVA from essential load and a motor-starting voltage-dip check.">
<meta property="og:url" content="https://www.engineerzcorner.com/electrical/transformer-generator-sizing">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Transformer / Genset Sizing — Engineerz CorneR">
<meta name="twitter:description" content="Transformer kVA from connected load and demand factor; standby generator kVA from essential load and a motor-starting voltage-dip check.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Manrope:wght@400;500;600;700;800&family=Inter:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">

<link rel="stylesheet" href="../assets/common-blocks.css">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Electrical",
      "item": "https://www.engineerzcorner.com/electrical/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Transformer / Genset Sizing",
      "item": "https://www.engineerzcorner.com/electrical/transformer-generator-sizing"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Transformer / Genset Sizing",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any (runs in browser)",
  "description": "Transformer kVA from connected load and demand factor; standby generator kVA from essential load and a motor-starting voltage-dip check.",
  "url": "https://www.engineerzcorner.com/electrical/transformer-generator-sizing",
  "offers": {
    "@type": "Offer",
    "price": "0",
    "priceCurrency": "USD"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Electrical</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Transformer &amp; Generator Sizing</span></div></nav>


<div class="ec-related-post"><div class="ec-related-post-inner">Related reading: <a href="../posts/harmonics-thd-k-factor-transformer-derating">Current THD and K-Factor: Why Harmonic Distortion Derates Your Transformer</a>, <a href="../posts/k-rated-transformer-explained">K-Rated Transformers: What K-Factor Means and When You Need One</a>, <a href="../posts/transformer-generator-sizing-motor-starting">Transformer and Generator Sizing: Why Motor Starting Decides the Genset, Not the Running Load</a></div></div>
<a href="./" class="back-link" style="display:inline-block;margin:16px 0 0 16px;">&larr; Back to full toolkit</a>
<div class="wrap page active" id="page-tr">
  <div class="pagehero">
    <div class="hero-icon"><svg aria-hidden="true" focusable="false" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="4" y="9" width="16" height="10" rx="1"></rect><path d="M8 9V6a2 2 0 0 1 2-2h4a2 2 0 0 1 2 2v3"></path><path d="M9 13h.01M15 13h.01"></path></svg></div>
    <div><h1>Transformer &amp; Generator Sizing</h1><div class="hero-sub">Load-based kVA sizing · standard size selection</div></div>
  </div>
  <div class="sheet-actions" data-tool="tr">
    <input type="file" class="importFileInput" accept="application/json" style="display:none;">
    <button type="button" class="actExport">⬇ Export project</button>
    <button type="button" class="actImport">⬆ Import project</button>
    <button type="button" class="actPrint">🖶 Print / PDF</button>
    <button type="button" class="actShare">🔗 Copy share link</button>
    <div class="tip">💡 Tip: click any highlighted result number (dashed underline on hover) to copy it — paste it into a field on another sheet.</div>
  </div>
  <div class="intro">
    This is <b>load-based equipment sizing</b> — separate from the fault-current study on the Short Circuit tab. Fill in Step 1 for the transformer, Step 2 for the standby generator (if you have one). Both give a recommended standard kVA size, not a fault level.
  </div>
  <div class="further-reading-link" style="margin:0 0 16px;"><a href="../posts/transformer-generator-sizing-motor-starting" style="font-size:12.5px;color:var(--amber-deep);text-decoration:none;font-weight:600;">&#128214; Read: why generator sizing depends on motor starting, not just running load &rarr;</a></div>
  <div role="status" aria-live="polite" class="validation-banner neutral" id="trValidation"><span class="vdot"></span><span>Calculating…</span></div>

  <!-- STEP 1: TRANSFORMER -->
  <div class="step">
    <div class="step-head"><span class="step-num">1</span><h2>Transformer Sizing</h2></div>
    <div class="step-desc">From your connected load schedule, not the transformer nameplate — this tells you what rating to buy.</div>
    <div class="row2">
      <div class="field">
        <label for="trLoadKw">Total connected load <span class="unit">kW</span></label>
        <input type="number" id="trLoadKw" value="1200" step="10">
      </div>
      <div class="field">
        <label for="trPf">Average power factor</label>
        <input type="number" id="trPf" value="0.85" step="0.01" min="0.1" max="1">
      </div>
      <div class="field">
        <label for="trDemandPct">Demand (diversity) factor <span class="unit">%</span></label>
        <input type="number" id="trDemandPct" value="80" step="1">
      </div>
      <div class="field">
        <label for="trGrowthPct">Future growth margin <span class="unit">%</span></label>
        <input type="number" id="trGrowthPct" value="20" step="1">
      </div>
    </div>
    <div class="hint">Demand factor accounts for loads never running simultaneously at full rating — 70–90% is typical for mixed building loads; use 100% only if you genuinely expect coincident full load. Growth margin covers future connections; 15–25% is common for a building that may expand.</div>

    <div class="result-line">
      <span class="rlabel">MAXIMUM DEMAND</span>
      <span class="rval" id="trMdKva">0.00 <small>kVA</small></span>
    </div>
    <div class="result-line">
      <span class="rlabel">REQUIRED TRANSFORMER RATING (WITH GROWTH)</span>
      <span class="rval" id="trReqKva">0.00 <small>kVA</small></span>
    </div>
    <div class="result-line">
      <span class="rlabel">RECOMMENDED STANDARD SIZE</span>
      <span class="rval" id="trStdKva">— <small>kVA</small></span>
    </div>
    <div id="trLoadingNote" class="hint" style="margin-top:8px;"></div>
  </div>

  <!-- STEP 2: GENERATOR -->
  <div class="step">
    <div class="step-head"><span class="step-num">2</span><h2>Standby Generator Sizing</h2></div>
    <div class="step-desc">Sized against two separate checks — running load, and the voltage dip when your largest motor starts. The larger of the two governs.</div>

    <div class="row2">
      <div class="field">
        <label for="genLoadKw">Essential / standby load <span class="unit">kW</span></label>
        <input type="number" id="genLoadKw" value="500" step="10">
      </div>
      <div class="field">
        <label for="genPf">Average power factor</label>
        <input type="number" id="genPf" value="0.8" step="0.01" min="0.1" max="1">
      </div>
      <div class="field">
        <label for="genSparePct">Spare capacity margin <span class="unit">%</span></label>
        <input type="number" id="genSparePct" value="15" step="1">
      </div>
      <div class="field">
        <label for="genXdPrime">Generator transient reactance, Xd&apos; <span class="unit">%</span></label>
        <input type="number" id="genXdPrime" value="25" step="1">
      </div>
    </div>

    <div class="step-desc" style="margin-top:4px;">Motor-starting voltage dip check — your largest single motor (or largest group starting together):</div>
    <div class="row2">
      <div class="field">
        <label for="genMotorKw">Largest motor rating <span class="unit">kW</span></label>
        <input type="number" id="genMotorKw" value="75" step="5">
      </div>
      <div class="field">
        <label for="genStartMult">Motor starting current multiplier <span class="unit">× In</span></label>
        <input type="number" id="genStartMult" value="6" step="0.5">
      </div>
      <div class="field">
        <label for="genRatedPf">Motor rated power factor</label>
        <input type="number" id="genRatedPf" value="0.85" step="0.05" min="0.1" max="1">
      </div>
      <div class="field">
        <label for="genDipPct">Allowable voltage dip on starting <span class="unit">%</span></label>
        <input type="number" id="genDipPct" value="15" step="1">
      </div>
    </div>
    <details>
      <summary>How the starting check works</summary>
      <div class="hint" style="margin-top:8px;">Rule-of-thumb generator sizing used for a first-pass estimate, not a substitute for the manufacturer's transient stability software (Cummins PowerSuite, Cat SpecSizer, etc.), which models saturation and AVR/governor response the way this simplified formula can't:<br><br>
      Motor rated kVA = motor kW ÷ rated power factor<br>
      Motor starting kVA = motor rated kVA × starting multiplier (apparent power scales with current, at constant voltage)<br>
      Required generator kVA (dip check) = Motor starting kVA × Xd&apos; ÷ Allowable dip<br><br>
      DOL starting is typically 5–7× rated current; star-delta roughly 2–3×; soft-starter or VFD 1.2–2×. Xd&apos; of 20–30% is typical for a standard synchronous alternator — ask your generator supplier for the actual value on large or sensitive starting loads.</div>
    </details>

    <div class="result-line">
      <span class="rlabel">RUNNING LOAD REQUIREMENT</span>
      <span class="rval" id="genRunKva">0.00 <small>kVA</small></span>
    </div>
    <div class="result-line">
      <span class="rlabel">MOTOR-STARTING REQUIREMENT (DIP CHECK)</span>
      <span class="rval" id="genStartKva">0.00 <small>kVA</small></span>
    </div>
    <div class="result-line">
      <span class="rlabel">RECOMMENDED STANDARD GENERATOR SIZE</span>
      <span class="rval" id="genStdKva">— <small>kVA</small></span>
    </div>
    <div id="genGoverningNote" class="hint" style="margin-top:8px;"></div>
  </div>

  <!-- STEP 3: COST ESTIMATE -->
  <div class="step">
    <div class="step-head"><span class="step-num">3</span><h2>Budgetary Cost Estimate</h2></div>
    <div class="step-desc">Uses the recommended standard sizes from Steps 1 &amp; 2 above. Rates are placeholders — budgetary transformer and genset pricing varies hugely by voltage class, manufacturer, region and market conditions, so replace these with a real quote wherever possible.</div>
    <div class="row2">
      <div class="field"><label>Currency</label><select id="trCurrency"><option value="USD">USD — US Dollar</option><option value="SAR">SAR — Saudi Riyal</option><option value="AED">AED — UAE Dirham</option><option value="INR">INR — Indian Rupee</option></select></div>
      <div class="field">
        <label for="trFxRate">Exchange rate <span class="unit">1 USD = </span></label>
        <div style="display:flex;gap:6px;align-items:center;">
          <input type="number" id="trFxRate" value="1" step="0.0001" style="flex:1;">
          <button type="button" id="trFxFetchBtn" style="white-space:nowrap;padding:6px 10px;">⟳ Live</button>
        </div>
        <div class="hint" id="trFxStatus" style="margin:4px 0 0;">Not fetched yet.</div>
      </div>
    </div>

    <div class="step-desc" style="margin-top:4px;">Transformer — costed at the recommended size from Step 1:</div>
    <div class="row2">
      <div class="field"><label>Transformer size used <span class="unit">kVA</span></label><input type="text" id="trCostTxKva" value="—" disabled></div>
      <div class="field"><label>Transformer rate <span class="unit">USD/kVA</span></label><input type="number" id="trRateTxPerKva" value="35" step="1"></div>
      <div class="field"><label>Base cost — tap changer, protection, testing, accessories <span class="unit">USD lump sum</span></label><input type="number" id="trRateTxBase" value="3000" step="100"></div>
    </div>

    <div class="step-desc" style="margin-top:4px;">Standby generator — costed at the recommended size from Step 2:</div>
    <div class="row2">
      <div class="field"><label>Generator size used <span class="unit">kVA</span></label><input type="text" id="trCostGenKva" value="—" disabled></div>
      <div class="field"><label>Generator rate <span class="unit">USD/kVA</span></label><input type="number" id="trRateGenPerKva" value="300" step="10"></div>
      <div class="field"><label>Base cost — base tank, silencer, battery, controller <span class="unit">USD lump sum</span></label><input type="number" id="trRateGenBase" value="5000" step="100"></div>
    </div>

    <div class="step-desc" style="margin-top:4px;">Common markups, applied to the combined equipment subtotal:</div>
    <div class="row2">
      <div class="field"><label>Freight &amp; logistics <span class="unit">%</span></label><input type="number" id="trPctFreight" value="8" step="1"></div>
      <div class="field"><label>Installation &amp; commissioning <span class="unit">%</span></label><input type="number" id="trPctInstall" value="12" step="1"></div>
      <div class="field"><label>Contingency <span class="unit">%</span></label><input type="number" id="trPctContingency" value="5" step="0.5"></div>
      <div class="field"><label>Overhead / margin <span class="unit">%</span></label><input type="number" id="trPctOverhead" value="10" step="0.5"></div>
    </div>
    <div class="hint" style="margin:0 16px 12px;">Enter all rates in USD — switching currency converts every displayed total using the exchange rate above (defaults: SAR 3.75 and AED 3.6725 are long-standing fixed pegs to USD; INR floats day to day, so update that rate to today's figure for anything final).</div>

    <div id="trCostBreakdown" class="tree"></div>
    <div class="result-line">
      <span class="rlabel">Estimated Total (budgetary)</span>
      <span class="rval" id="trCostGrandTotal">0.00 <small>USD</small></span>
    </div>
  </div>

  <div id="trsizeList" style="display:none;"></div>
  <button id="trsizeAddBtn" type="button" style="display:none;"></button>

  <footer>Both results are budgetary sizing — always confirm the final selection against the manufacturer's own sizing tool and site conditions (altitude, ambient temperature, fuel/cooling constraints for the generator).</footer>
</div>

<!-- PAGE: SH.06 TX / GENSET SIZING -->

<script src="../assets/app.js"></script>


<script src="transformer-generator-sizing.inline.js"></script>

<script src="transformer-generator-sizing.inline-2.js"></script>




<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference calculators, used at your own judgement; verify against applicable codes.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
