<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%230A1930'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%235FD3E3'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Battery / UPS Autonomy Sizing — Engineerz CorneR</title>
<meta name="description" content="Required battery Ah and string configuration from load, backup time, DOD, aging and temperature factors.">
<link rel="canonical" href="https://www.engineerzcorner.com/electrical/ups-battery-autonomy-sizing">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Battery / UPS Autonomy Sizing — Engineerz CorneR">
<meta property="og:description" content="Required battery Ah and string configuration from load, backup time, DOD, aging and temperature factors.">
<meta property="og:url" content="https://www.engineerzcorner.com/electrical/ups-battery-autonomy-sizing">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Battery / UPS Autonomy Sizing — Engineerz CorneR">
<meta name="twitter:description" content="Required battery Ah and string configuration from load, backup time, DOD, aging and temperature factors.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-electrical.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Manrope:wght@400;500;600;700;800&family=Inter:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">

<link rel="stylesheet" href="../assets/common-blocks.css">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Electrical",
      "item": "https://www.engineerzcorner.com/electrical/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Battery / UPS Autonomy Sizing",
      "item": "https://www.engineerzcorner.com/electrical/ups-battery-autonomy-sizing"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Battery / UPS Autonomy Sizing",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any (runs in browser)",
  "description": "Required battery Ah and string configuration from load, backup time, DOD, aging and temperature factors.",
  "url": "https://www.engineerzcorner.com/electrical/ups-battery-autonomy-sizing",
  "offers": {
    "@type": "Offer",
    "price": "0",
    "priceCurrency": "USD"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Electrical</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Battery / UPS Autonomy Sizing</span></div></nav>


<div class="ec-related-post"><div class="ec-related-post-inner">Related reading: <a href="../posts/ups-battery-autonomy-sizing-derating-factors">UPS Battery Sizing: Why the Nameplate Ah Never Matches What You Actually Get</a></div></div>
<a href="./" class="back-link" style="display:inline-block;margin:16px 0 0 16px;">&larr; Back to full toolkit</a>
<div class="wrap page active" id="page-ups">
  <div class="pagehero">
    <div class="hero-icon"><svg aria-hidden="true" focusable="false" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="7" y="7" width="10" height="16" rx="1"></rect><path d="M10 4h4v3h-4z"></path><path d="M12 12v4M10 14h4"></path></svg></div>
    <div><h1>Battery / UPS Autonomy Sizing</h1><div class="hero-sub">Required battery capacity and string configuration for a given backup time</div></div>
  </div>
  <div class="intro">Estimates the battery Ah capacity needed to carry a UPS or DC load for a stated backup time, working back from the load through inverter efficiency, depth of discharge, an aging allowance, a temperature correction and a design margin. This is a simplified constant-power method — a full IEEE 485 sizing exercise uses the battery manufacturer's actual discharge-rate tables rather than a flat Ah figure, and should be used to confirm the final selection.</div>
  <div class="further-reading-link" style="margin:0 0 16px;"><a href="../posts/ups-battery-autonomy-sizing-derating-factors" style="font-size:12.5px;color:var(--amber-deep);text-decoration:none;font-weight:600;">&#128214; Read: why UPS battery Ah sizing needs more than load &times; backup time &rarr;</a></div>
  <div role="status" aria-live="polite" class="validation-banner neutral" id="upsValidation"><span class="vdot"></span><span>Calculating…</span></div>

  <div class="step">
    <div class="step-head"><span class="step-num">1</span><h2>Load &amp; Backup Time</h2></div>
    <div class="row2">
      <div class="field">
        <label for="upsLoad">UPS output load <span class="unit">kW</span></label>
        <input type="number" id="upsLoad" value="20" step="0.5" min="0.01">
      </div>
      <div class="field">
        <label for="upsTime">Required backup time <span class="unit">minutes</span></label>
        <input type="number" id="upsTime" value="15" step="1" min="0.1">
      </div>
      <div class="field">
        <label for="upsEff">Inverter efficiency, η <span class="unit">%</span></label>
        <input type="number" id="upsEff" value="92" step="0.5" min="1" max="100">
      </div>
      <div class="field">
        <label for="upsVdc">DC bus / battery string voltage <span class="unit">V</span></label>
        <input type="number" id="upsVdc" value="480" step="1" min="1">
      </div>
    </div>
  </div>

  <div class="step">
    <div class="step-head"><span class="step-num">2</span><h2>Battery Parameters</h2></div>
    <div class="row2">
      <div class="field">
        <label for="upsType">Battery type</label>
        <select id="upsType">
          <option value="80" selected>VRLA / sealed lead-acid (DOD 80%)</option>
          <option value="80f">Flooded lead-acid (DOD 80%)</option>
          <option value="90">Lithium-ion (DOD 90%)</option>
          <option value="custom">Custom — set DOD manually</option>
        </select>
      </div>
      <div class="field">
        <label for="upsDod">Depth of discharge, DOD <span class="unit">%</span></label>
        <input type="number" id="upsDod" value="80" step="1" min="1" max="100">
      </div>
      <div class="field">
        <label for="upsCellV">Nominal block/cell voltage <span class="unit">V</span></label>
        <input type="number" id="upsCellV" value="12" step="0.1" min="0.1">
        <div class="hint">e.g. 12V for a standard VRLA block, 2V for individual flooded cells, 3.2V for an LFP cell.</div>
      </div>
      <div class="field">
        <label for="upsAging">Aging factor</label>
        <input type="number" id="upsAging" value="1.25" step="0.05" min="1">
        <div class="hint">Extra capacity to allow for as the battery ages toward end of life — 1.25 (25%) is a common lead-acid default.</div>
      </div>
      <div class="field">
        <label for="upsTemp">Temperature correction factor</label>
        <input type="number" id="upsTemp" value="1.0" step="0.05" min="0.5">
        <div class="hint">Batteries deliver less capacity below their rated temperature (typically 25°C) — use the manufacturer's correction curve; 1.0 assumes rated temperature is maintained.</div>
      </div>
      <div class="field">
        <label for="upsMargin">Design margin <span class="unit">%</span></label>
        <input type="number" id="upsMargin" value="10" step="1" min="0">
      </div>
    </div>
  </div>

  <div class="step">
    <div class="step-head"><span class="step-num">✓</span><h2>Results</h2></div>
    <div class="result-line">
      <span class="rlabel">REQUIRED BATTERY CAPACITY</span>
      <span class="rval" id="upsAh">0.0 <small>Ah</small></span>
    </div>
    <div class="stat-grid" style="margin:0 16px 16px;">
      <div class="stat"><div class="slabel">DC load current</div><div class="sval" id="upsIdc">—</div></div>
      <div class="stat"><div class="slabel">Blocks/cells in series</div><div class="sval" id="upsCells">—</div></div>
      <div class="stat"><div class="slabel">Total stored energy (nameplate)</div><div class="sval amber" id="upsEnergy">—</div></div>
    </div>
    <details>
      <summary>How this is calculated</summary>
      <div class="formula-note">
        I_DC = (P_load×1000/η) / V_DC &nbsp;·&nbsp; Ah_required = I_DC × (t/60) × Aging × Temp-factor × (1+Margin%) / (DOD/100)
      </div>
      <div class="hint" style="margin-top:8px;">Assumes a constant power draw over the backup period rather than the battery's actual voltage-sag discharge curve, so treat the Ah figure as a first-pass sizing number. Confirm against the battery manufacturer's rate-of-discharge table for the actual runtime and end-of-discharge voltage before ordering.</div>
    </details>
  </div>
  <footer>First-pass sizing only — final battery selection needs the manufacturer's discharge-rate table, end-of-discharge voltage and float/boost charging requirements. <a href="./">← Electrical Index</a></footer>
</div>

<!-- PAGE: SH.20 BATTERY / UPS AUTONOMY SIZING -->


<script src="ups-battery-autonomy-sizing.inline.js"></script>



<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference calculators, used at your own judgement; verify against applicable codes.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
