<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%231B2530'/%3E%3Crect x='7' y='14' width='18' height='4' rx='1' fill='none' stroke='%235AA9D6' stroke-width='2'/%3E%3Cline x1='9' y1='16' x2='23' y2='16' stroke='%235AA9D6' stroke-width='2'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>HVAC Comparisons | Engineerz CorneR</title>
<meta name="description" content="HVAC equipment and system comparisons - air-cooled vs water-cooled, chiller vs DX, duct systems, economizers, fan types, heat recovery, RTU vs VRF, VAV vs CAV.">
<link rel="canonical" href="https://www.engineerzcorner.com/hvac/comparisons">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="HVAC Comparisons | Engineerz CorneR">
<meta property="og:description" content="HVAC equipment and system comparisons - air-cooled vs water-cooled, chiller vs DX, duct systems, economizers, fan types, heat recovery, RTU vs VRF, VAV vs CAV.">
<meta property="og:url" content="https://www.engineerzcorner.com/hvac/comparisons">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-hvac.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="HVAC Comparisons | Engineerz CorneR">
<meta name="twitter:description" content="HVAC equipment and system comparisons - air-cooled vs water-cooled, chiller vs DX, duct systems, economizers, fan types, heat recovery, RTU vs VRF, VAV vs CAV.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-hvac.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Manrope:wght@400;500;600;700;800&family=Inter:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/common-blocks.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Hvac",
      "item": "https://www.engineerzcorner.com/hvac/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "HVAC Comparisons",
      "item": "https://www.engineerzcorner.com/hvac/comparisons"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "WebPage",
  "name": "HVAC Comparisons",
  "description": "HVAC equipment and system comparisons - air-cooled vs water-cooled, chiller vs DX, duct systems, economizers, fan types, heat recovery, RTU vs VRF, VAV vs CAV.",
  "url": "https://www.engineerzcorner.com/hvac/comparisons"
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">HVAC</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Comparisons</span></div></nav>

<a href="../" class="back-link" style="display:inline-block;margin:16px 0 0 16px;">&larr; Back to full toolkit</a>
<div class="wrap page active" id="page-hvac-comparisons">
  <div class="pagehero">
    <div class="hero-icon"><svg aria-hidden="true" focusable="false" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M8 3v18M16 3v18"></path><path d="M3 8h5M16 8h5M3 16h5M16 16h5"></path></svg></div>
    <div><h1>Comparisons</h1><div class="hero-sub">Head-to-head technology and equipment choices — side by side, so the trade-off is visible at a glance</div></div>
  </div>
  <div class="mech-tabs">
    <a href="./">HVAC Index</a>
    <a href="guides">Guides</a>
    <a href="comparisons" class="current">Comparisons</a>
  </div>
  <div class="intro">
    Ten common HVAC equipment and system decisions, laid out as direct comparisons rather than separate articles — same criteria, side by side, with a plain-language verdict on when each option actually wins. Jump straight to the one you need.
  </div>

  <div class="guide-toc">
      <a href="#cmp-vavcav" class="guide-toc-link">1. VAV vs CAV Systems</a>
      <a href="#cmp-chilldx" class="guide-toc-link">2. Chilled Water vs DX Cooling</a>
      <a href="#cmp-aircooled" class="guide-toc-link">3. Air-Cooled vs Water-Cooled Chillers</a>
      <a href="#cmp-fantype" class="guide-toc-link">4. Centrifugal vs Axial Fans</a>
      <a href="#cmp-rtuvrf" class="guide-toc-link">5. RTU vs Split System vs VRF</a>
      <a href="#cmp-heatrecovery" class="guide-toc-link">6. Fixed Plate vs Rotary Wheel Heat Recovery</a>
      <a href="#cmp-ductsystem" class="guide-toc-link">7. Single-Duct vs Dual-Duct Systems</a>
      <a href="#cmp-economizer" class="guide-toc-link">8. Dry-Bulb vs Enthalpy Economizer Control</a>
      <a href="#cmp-filter" class="guide-toc-link">9. MERV vs HEPA Filter Ratings</a>
      <a href="#cmp-refrigerant-transition" class="guide-toc-link">10. R-410A vs R-32 vs R-454B (The Refrigerant Transition)</a>
  </div>

  <div class="step" id="cmp-vavcav">
    <div class="step-head"><span class="step-num">1</span><h2>VAV vs CAV Systems</h2></div>
    <div class="step-desc">Both deliver conditioned air to a zone — the difference is whether airflow or temperature is what varies to meet the load.</div>
    <div class="cmp-table-wrap">
      <table class="cmp-table">
        <thead><tr><th>Criteria</th><th>VAV (Variable Air Volume)</th><th>CAV (Constant Air Volume)</th></tr></thead>
        <tbody>
      <tr><td>What varies with load</td><td>Airflow rate, at roughly constant supply temperature</td><td>Supply air temperature, at constant airflow</td></tr>
      <tr><td>Energy efficiency at part load</td><td>Higher — fan power drops sharply as airflow reduces</td><td>Lower — fan runs at full airflow regardless of load</td></tr>
      <tr><td>Zone-by-zone control</td><td>Good — each VAV box modulates independently</td><td>Limited — typically one zone per air handler loop, or reheat needed per zone</td></tr>
      <tr><td>First cost</td><td>Higher — VAV boxes, controls, and static pressure reset add cost</td><td>Lower — simpler ductwork and controls</td></tr>
      <tr><td>Typical application</td><td>Multi-zone commercial buildings with varying, independent loads</td><td>Single-zone spaces, small systems, or constant-load industrial spaces</td></tr>
        </tbody>
      </table>
    </div>
    <div class="hint" style="margin:10px 16px 0;">VAV has become the default for multi-zone commercial buildings mainly because of the fan energy savings at part load, which dominates annual energy cost in most climates. CAV still earns its place in single-zone applications where the added VAV box cost and control complexity wouldn't buy any real benefit.</div>
  </div>

  <div class="step" id="cmp-chilldx">
    <div class="step-head"><span class="step-num">2</span><h2>Chilled Water vs DX Cooling</h2></div>
    <div class="step-desc">Both cool air at a coil — the difference is whether the coil sees chilled water from a central plant or refrigerant expanding directly.</div>
    <div class="cmp-table-wrap">
      <table class="cmp-table">
        <thead><tr><th>Criteria</th><th>Chilled Water</th><th>DX (Direct Expansion)</th></tr></thead>
        <tbody>
      <tr><td>Cooling medium at the coil</td><td>Chilled water from a central chiller plant</td><td>Refrigerant, expanding directly in the coil</td></tr>
      <tr><td>Central plant required</td><td>Yes — chiller, pumps, piping distribution</td><td>No — each unit is self-contained (or paired to one outdoor condenser)</td></tr>
      <tr><td>Scalability across a large building</td><td>Efficient — one plant serves many air handlers</td><td>Less efficient at large scale — many separate refrigerant circuits</td></tr>
      <tr><td>Zoning flexibility</td><td>Good, via multiple air handlers off one plant</td><td>Good, especially with multi-split/VRF configurations</td></tr>
      <tr><td>Typical application</td><td>Large buildings, campuses, central plants</td><td>Smaller buildings, standalone units, retail, residential</td></tr>
        </tbody>
      </table>
    </div>
    <div class="hint" style="margin:10px 16px 0;">Chilled water wins on efficiency and flexibility at large scale because one central plant can be optimized and serve dozens of air handlers; DX wins on simplicity and lower first cost for smaller, standalone applications where a central plant wouldn't be economical.</div>
  </div>

  <div class="step" id="cmp-aircooled">
    <div class="step-head"><span class="step-num">3</span><h2>Air-Cooled vs Water-Cooled Chillers</h2></div>
    <div class="step-desc">Both reject heat from the refrigeration cycle — the difference is what carries that heat away to the outdoors.</div>
    <div class="cmp-table-wrap">
      <table class="cmp-table">
        <thead><tr><th>Criteria</th><th>Air-Cooled</th><th>Water-Cooled</th></tr></thead>
        <tbody>
      <tr><td>Heat rejection medium</td><td>Ambient air, via condenser coil and fans</td><td>Condenser water, via a cooling tower</td></tr>
      <tr><td>Efficiency</td><td>Lower, especially in hot climates</td><td>Higher — water rejects heat more effectively than air</td></tr>
      <tr><td>Water use</td><td>None</td><td>Requires makeup water and treatment for the cooling tower</td></tr>
      <tr><td>Space and structural needs</td><td>Outdoor pad or roof space for the unit</td><td>Chiller room plus a cooling tower, typically on the roof</td></tr>
      <tr><td>Maintenance</td><td>Simpler — no tower or condenser water treatment</td><td>More involved — tower, water treatment, and Legionella control</td></tr>
        </tbody>
      </table>
    </div>
    <div class="hint" style="margin:10px 16px 0;">Water-cooled chillers are more efficient and are the default for large commercial buildings where the cooling tower's water treatment and maintenance burden is manageable at scale. Air-cooled chillers earn their place wherever water availability, tower maintenance, or simplicity outweighs the efficiency difference — smaller buildings especially.</div>
  </div>

  <div class="step" id="cmp-fantype">
    <div class="step-head"><span class="step-num">4</span><h2>Centrifugal vs Axial Fans</h2></div>
    <div class="step-desc">Both move air — the difference is the direction air travels through the fan and what that means for pressure capability.</div>
    <div class="cmp-table-wrap">
      <table class="cmp-table">
        <thead><tr><th>Criteria</th><th>Centrifugal</th><th>Axial</th></tr></thead>
        <tbody>
      <tr><td>Airflow direction through fan</td><td>Radial — air turns 90° through the impeller</td><td>Parallel to the shaft, straight through</td></tr>
      <tr><td>Pressure capability</td><td>Higher — suited to ducted systems with real resistance</td><td>Lower — suited to low-resistance, high-volume applications</td></tr>
      <tr><td>Typical noise character</td><td>Lower at a given duty point</td><td>Can be higher, especially at high pressure</td></tr>
      <tr><td>Typical application</td><td>AHUs, ducted supply/return systems</td><td>Wall/roof exhaust fans, condenser fans, low-resistance ventilation</td></tr>
      <tr><td>Physical footprint</td><td>Larger for a given airflow</td><td>Compact, inline with the duct or opening</td></tr>
        </tbody>
      </table>
    </div>
    <div class="hint" style="margin:10px 16px 0;">Centrifugal fans dominate ducted AHU applications because real ductwork has real resistance to overcome; axial fans earn their place wherever airflow needs to move through a low-resistance path, like a straight wall opening or a condenser coil, where their compact size and simplicity are the bigger win.</div>
  </div>

  <div class="step" id="cmp-rtuvrf">
    <div class="step-head"><span class="step-num">5</span><h2>RTU vs Split System vs VRF</h2></div>
    <div class="step-desc">Three ways to deliver packaged DX cooling — differing mainly in how centralized the equipment is and how many independent zones it can serve.</div>
    <div class="cmp-table-wrap">
      <table class="cmp-table">
        <thead><tr><th>Criteria</th><th>RTU (Rooftop Unit)</th><th>Split System</th><th>VRF</th></tr></thead>
        <tbody>
      <tr><td>Configuration</td><td>Self-contained packaged unit, usually on the roof</td><td>Separate indoor and outdoor units, one pair per zone</td><td>One or few outdoor units serving many indoor units</td></tr>
      <tr><td>Zoning</td><td>Typically single or few zones per unit</td><td>One zone per indoor/outdoor pair</td><td>Many independent zones, each with individual control</td></tr>
      <tr><td>Simultaneous heating/cooling</td><td>No, typically</td><td>No</td><td>Yes, on heat-recovery VRF systems</td></tr>
      <tr><td>First cost</td><td>Lower per unit</td><td>Low per zone, but adds up across many zones</td><td>Higher upfront, more efficient in operation across many zones</td></tr>
      <tr><td>Typical application</td><td>Retail, light commercial, single-story buildings</td><td>Small spaces, single rooms, additions</td><td>Multi-zone commercial and multi-family buildings needing individual control</td></tr>
        </tbody>
      </table>
    </div>
    <div class="hint" style="margin:10px 16px 0;">RTUs win on simplicity and cost for straightforward single- or few-zone buildings. VRF earns its higher upfront cost on buildings with many zones needing independent control and where simultaneous heating and cooling across zones (e.g., a shaded north room and a sunny south room on the same day) genuinely matters.</div>
  </div>

  <div class="step" id="cmp-heatrecovery">
    <div class="step-head"><span class="step-num">6</span><h2>Fixed Plate vs Rotary Wheel Heat Recovery</h2></div>
    <div class="step-desc">Both recover energy from exhaust air before it's discarded — the difference is whether air streams stay fully separated or briefly share a medium.</div>
    <div class="cmp-table-wrap">
      <table class="cmp-table">
        <thead><tr><th>Criteria</th><th>Fixed Plate</th><th>Rotary Wheel (Enthalpy Wheel)</th></tr></thead>
        <tbody>
      <tr><td>Airstream separation</td><td>Fully separated — no moving parts, no cross-contamination</td><td>Brief shared contact as the wheel rotates between streams</td></tr>
      <tr><td>Moisture (latent) recovery</td><td>Sensible only, unless a specialized membrane plate is used</td><td>Sensible and latent, standard on enthalpy wheels</td></tr>
      <tr><td>Cross-contamination risk</td><td>None — a real advantage in critical or contaminated exhaust applications</td><td>Small but nonzero carryover between streams</td></tr>
      <tr><td>Moving parts / maintenance</td><td>None</td><td>Motor-driven wheel, requires periodic maintenance</td></tr>
      <tr><td>Typical application</td><td>Labs, hospitals, and other exhaust streams that must stay isolated</td><td>General commercial ventilation wanting both heat and moisture recovery</td></tr>
        </tbody>
      </table>
    </div>
    <div class="hint" style="margin:10px 16px 0;">Rotary wheels recover more total energy (sensible plus latent) and are the default where general ventilation efficiency is the goal. Fixed plate exchangers earn their place specifically where any cross-contamination between supply and exhaust air is unacceptable, even at the cost of leaving latent energy unrecovered.</div>
  </div>

  <div class="step" id="cmp-ductsystem">
    <div class="step-head"><span class="step-num">7</span><h2>Single-Duct vs Dual-Duct Systems</h2></div>
    <div class="step-desc">One duct that varies temperature or flow per zone, versus two ducts that let each zone mix its own blend.</div>
    <div class="cmp-table-wrap">
      <table class="cmp-table">
        <thead><tr><th>Criteria</th><th>Single-Duct (VAV/CAV)</th><th>Dual-Duct</th></tr></thead>
        <tbody>
      <tr><td>Duct runs required</td><td>One supply duct per zone</td><td>Separate hot and cold supply ducts, mixed at each zone</td></tr>
      <tr><td>Zone response speed</td><td>Good, especially with VAV</td><td>Very fast — hot/cold mixing responds almost instantly</td></tr>
      <tr><td>Energy efficiency</td><td>Higher, particularly single-duct VAV</td><td>Lower — simultaneously producing hot and cold air wastes energy</td></tr>
      <tr><td>Space for ductwork</td><td>Less — one duct per zone</td><td>More — two full-size ducts run in parallel</td></tr>
      <tr><td>Typical application</td><td>Most modern commercial buildings</td><td>Older buildings, or spaces needing very fast, precise temperature swings</td></tr>
        </tbody>
      </table>
    </div>
    <div class="hint" style="margin:10px 16px 0;">Dual-duct systems were more common before VAV controls matured, since mixing hot and cold air gives very fast, precise zone control — but that responsiveness comes at a real energy cost from conditioning air in both directions simultaneously. Single-duct VAV has displaced dual-duct in most new construction for exactly that reason.</div>
  </div>

  <div class="step" id="cmp-economizer">
    <div class="step-head"><span class="step-num">8</span><h2>Dry-Bulb vs Enthalpy Economizer Control</h2></div>
    <div class="step-desc">Both decide when outside air is "free cooling" worth using — the difference is whether humidity is part of that decision.</div>
    <div class="cmp-table-wrap">
      <table class="cmp-table">
        <thead><tr><th>Criteria</th><th>Dry-Bulb Economizer</th><th>Enthalpy Economizer</th></tr></thead>
        <tbody>
      <tr><td>Decision variable</td><td>Outside air temperature only</td><td>Outside air total heat content (temperature + humidity)</td></tr>
      <tr><td>Accuracy of the "free cooling" decision</td><td>Can be wrong in humid climates — cool but humid air isn't actually free cooling</td><td>More accurate — correctly excludes cool-but-humid conditions</td></tr>
      <tr><td>Sensor requirement</td><td>Simple temperature sensor</td><td>Temperature and humidity sensors, more prone to drift/calibration error</td></tr>
      <tr><td>Typical application</td><td>Dry climates, where humidity rarely confuses the temperature-only signal</td><td>Humid climates, where dry-bulb-only control would use humid air incorrectly</td></tr>
        </tbody>
      </table>
    </div>
    <div class="hint" style="margin:10px 16px 0;">Dry-bulb control is simpler and cheaper, and works fine in dry climates where a cool day is reliably a low-humidity day too. Enthalpy control earns its added sensor cost and calibration burden specifically in humid climates, where a cool but humid outside air condition would otherwise be mistaken for free cooling.</div>
  </div>

  <div class="step" id="cmp-filter">
    <div class="step-head"><span class="step-num">9</span><h2>MERV vs HEPA Filter Ratings</h2></div>
    <div class="step-desc">Both describe how well a filter captures airborne particles — but they're different rating scales, aimed at different levels of air cleanliness.</div>
    <div class="cmp-table-wrap">
      <table class="cmp-table">
        <thead><tr><th>Criteria</th><th>MERV (ASHRAE 52.2)</th><th>HEPA</th></tr></thead>
        <tbody>
      <tr><td>Rating scale</td><td>1–16 (sometimes extended to 20), higher = finer filtration</td><td>A single fixed performance standard, not a graded scale</td></tr>
      <tr><td>Minimum capture efficiency</td><td>Varies by rating, e.g. MERV 13 ≈ 50% at 0.3–1.0 μm</td><td>99.97% at 0.3 μm particle size</td></tr>
      <tr><td>Typical airflow resistance</td><td>Increases with rating, but stays moderate for common HVAC ratings</td><td>Significantly higher — usually needs a purpose-built housing and fan</td></tr>
      <tr><td>Typical application</td><td>Standard commercial and residential HVAC systems (MERV 8–13 common)</td><td>Cleanrooms, hospitals, labs, and other critical filtration applications</td></tr>
      <tr><td>Retrofit into existing ductwork</td><td>Usually straightforward within the existing air handler</td><td>Often requires dedicated filter housings and additional fan static pressure</td></tr>
        </tbody>
      </table>
    </div>
    <div class="hint" style="margin:10px 16px 0;">MERV 13 has become a common target for general indoor air quality improvement because it captures most fine particles at airflow resistance a standard air handler can still tolerate. HEPA is reserved for applications with a specific, higher filtration requirement — cleanrooms, hospitals, certain labs — because achieving it usually means dedicated equipment, not a simple filter swap in an existing system.</div>
  </div>

  <div class="step" id="cmp-refrigerant-transition">
    <div class="step-head"><span class="step-num">10</span><h2>R-410A vs R-32 vs R-454B (The Refrigerant Transition)</h2></div>
    <div class="step-desc">R-410A is being phased out on global warming potential grounds — R-32 and R-454B are the two refrigerants that have actually taken its place in new equipment.</div>
    <div class="cmp-table-wrap">
      <table class="cmp-table">
        <thead><tr><th>Criteria</th><th>R-410A (legacy)</th><th>R-32</th><th>R-454B</th></tr></thead>
        <tbody>
      <tr><td>Composition</td><td>Blend: 50% R-32 / 50% R-125</td><td>Single component</td><td>Blend: ~69% R-32 / ~31% R-1234yf</td></tr>
      <tr><td>GWP (AR5, 100-yr)</td><td>~2,088</td><td>675</td><td>~466</td></tr>
      <tr><td>ASHRAE 34 safety class</td><td>A1 — non-flammable</td><td>A2L — mildly flammable</td><td>A2L — mildly flammable</td></tr>
      <tr><td>Compressor discharge temperature</td><td>Baseline</td><td>Notably higher than R-410A</td><td>Closer to R-410A than R-32 is</td></tr>
      <tr><td>Drop-in retrofit into existing R-410A equipment</td><td>—</td><td>No — new equipment only</td><td>No — new equipment only</td></tr>
      <tr><td>New US residential equipment status</td><td>New manufacture/import of residential split-system AC &amp; heat pumps stopped under EPA's AIM Act Technology Transitions rule</td><td>Primary replacement, especially for VRF/mini-splits</td><td>Primary replacement, closest operating match to R-410A</td></tr>
        </tbody>
      </table>
    </div>
    <div class="hint" style="margin:10px 16px 0;">Both R-32 and R-454B are mildly flammable (A2L) under ASHRAE 34, unlike R-410A's non-flammable (A1) rating — that single change is why A2L-rated recovery equipment, leak detection, and updated technician handling procedures are now part of servicing new equipment. Neither is a field retrofit for existing R-410A systems; both require equipment designed for them from the factory. The exact regulatory installation deadlines for pre-existing R-410A inventory have been revised more than once by the EPA, so always check current EPA AIM Act guidance rather than relying on a specific date from any single source.</div>
  </div>

  <footer><a href="./">← HVAC Index</a></footer>
</div>

<!-- PAGE: HV.09 COMPARISONS -->




<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference calculators, used at your own judgement; verify against applicable codes.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
