<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%231B2530'/%3E%3Crect x='7' y='14' width='18' height='4' rx='1' fill='none' stroke='%235AA9D6' stroke-width='2'/%3E%3Cline x1='9' y1='16' x2='23' y2='16' stroke='%235AA9D6' stroke-width='2'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>HVAC Engineering Guides | Engineerz CorneR</title>
<meta name="description" content="HVAC engineering guides - AHU components, air balancing, chiller sizing, cooling load, duct sizing/insulation, psychrometrics, VAV and more.">
<link rel="canonical" href="https://www.engineerzcorner.com/hvac/guides">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="HVAC Engineering Guides | Engineerz CorneR">
<meta property="og:description" content="HVAC engineering guides - AHU components, air balancing, chiller sizing, cooling load, duct sizing/insulation, psychrometrics, VAV and more.">
<meta property="og:url" content="https://www.engineerzcorner.com/hvac/guides">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-hvac.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="HVAC Engineering Guides | Engineerz CorneR">
<meta name="twitter:description" content="HVAC engineering guides - AHU components, air balancing, chiller sizing, cooling load, duct sizing/insulation, psychrometrics, VAV and more.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-hvac.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Manrope:wght@400;500;600;700;800&family=Inter:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/common-blocks.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Hvac",
      "item": "https://www.engineerzcorner.com/hvac/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "HVAC Engineering Guides",
      "item": "https://www.engineerzcorner.com/hvac/guides"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "WebPage",
  "name": "HVAC Engineering Guides",
  "description": "HVAC engineering guides - AHU components, air balancing, chiller sizing, cooling load, duct sizing/insulation, psychrometrics, VAV and more.",
  "url": "https://www.engineerzcorner.com/hvac/guides"
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">HVAC</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Engineering Guides</span></div></nav>

<a href="../" class="back-link" style="display:inline-block;margin:16px 0 0 16px;">&larr; Back to full toolkit</a>
<div class="wrap page active" id="page-hvac-guides">
  <div class="pagehero">
    <div class="hero-icon"><svg aria-hidden="true" focusable="false" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 19.5A2.5 2.5 0 0 1 6.5 17H20"></path><path d="M6.5 2H20v20H6.5A2.5 2.5 0 0 1 4 19.5v-15A2.5 2.5 0 0 1 6.5 2z"></path><path d="M9 7h7M9 11h7"></path></svg></div>
    <div><h1>Engineering Guides</h1><div class="hero-sub">Step-by-step method guides — how to actually approach each job, not just the calculator behind it</div></div>
  </div>
  <div class="mech-tabs">
    <a href="./">HVAC Index</a>
    <a href="guides" class="current">Guides</a>
    <a href="comparisons">Comparisons</a>
  </div>
  <div class="intro">
    Eleven practical how-to guides covering the method behind this site's HVAC calculators — what order to check things in, what's easy to get wrong by hand, and how the underlying relationships actually work. Each guide stands on its own; jump straight to the one you need.
  </div>

  <div class="guide-toc">
      <a href="#g-coolload" class="guide-toc-link">1. How to Perform a Cooling Load Calculation</a>
      <a href="#g-heatload" class="guide-toc-link">2. How to Perform a Heating Load Calculation</a>
      <a href="#g-ductsize" class="guide-toc-link">3. How to Size Ductwork</a>
      <a href="#g-ahu" class="guide-toc-link">4. How to Select an AHU</a>
      <a href="#g-chillersize" class="guide-toc-link">5. How to Size a Chiller</a>
      <a href="#g-psychro" class="guide-toc-link">6. Understanding Psychrometrics</a>
      <a href="#g-ductinsul" class="guide-toc-link">7. How to Calculate Duct Insulation Thickness</a>
      <a href="#g-vav" class="guide-toc-link">8. How to Select and Balance a VAV Box</a>
      <a href="#g-airbalance" class="guide-toc-link">9. How to Balance an Air Distribution System</a>
      <a href="#g-hvacschem" class="guide-toc-link">10. Reading an HVAC Schematic</a>
      <a href="#g-ventrate" class="guide-toc-link">11. How to Calculate Ventilation Rates (ASHRAE 62.1 Method)</a>
  </div>

  <div class="step" id="g-coolload">
    <div class="step-head"><span class="step-num">1</span><h2>How to Perform a Cooling Load Calculation</h2></div>
    <div class="step-desc">Every heat source in the space adds up separately — miss one category and the whole estimate reads low.</div>
    <div class="hint" style="margin:0 16px 10px;">A cooling load is the sum of several independent heat gain categories. Skipping one doesn't just shrink the total a little — it can leave a system meaningfully undersized on the specific days it matters most.</div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Solar gain through glazing.</b> Depends on glass area, orientation, shading, and solar heat gain coefficient (SHGC) — a west-facing window in the afternoon contributes far more than the same area facing north.</li>
      <li><b>Conduction through the envelope.</b> Walls, roof and glazing all conduct heat in proportion to their U-value, area, and the indoor/outdoor temperature difference.</li>
      <li><b>Internal gains.</b> People (sensible + latent per person, varies with activity level), lighting (W/m² × usage factor), and equipment — often the largest single category in an office or data-heavy space.</li>
      <li><b>Ventilation and infiltration load.</b> Outside air brought in deliberately (ventilation) or leaking in unintentionally (infiltration) has to be cooled and dehumidified from outdoor to indoor conditions.</li>
    </ol>
    <div class="hint" style="margin:10px 16px 0;">Keep sensible and latent gains separate all the way through the calculation — a coil selected against total load alone can end up oversized on sensible capacity and undersized on dehumidification, leaving a space that's cold but clammy. See the psychrometrics guide below for why that split matters.</div>
  </div>

  <div class="step" id="g-heatload">
    <div class="step-head"><span class="step-num">2</span><h2>How to Perform a Heating Load Calculation</h2></div>
    <div class="step-desc">Simpler than cooling in one way — no solar or latent gain to track — but the design condition you pick matters just as much.</div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Envelope conduction loss.</b> Same U-value × area × ΔT approach as cooling, but now heat is flowing out, so internal gains (people, lights, equipment) work in your favor and are normally excluded from the peak heating estimate rather than added — a heating load is deliberately a worst-case, no-internal-gain scenario.</li>
      <li><b>Ventilation and infiltration loss.</b> Outside air has to be warmed from the winter design temperature up to room condition; infiltration through envelope gaps behaves the same way.</li>
      <li><b>Design outdoor temperature.</b> Pick a winter design condition from local climate data (commonly a 99% or 99.6% annual percentile, not the coldest recorded temperature ever) — sizing against the absolute record low wastes capacity for the other 8,750+ hours of the year.</li>
    </ol>
    <div class="hint" style="margin:10px 16px 0;">Heating loads are usually smaller and simpler to calculate than cooling loads for the same space, but don't skip them for buildings with large glazing areas or high ventilation rates — a heavily glazed space can have a heating load that rivals its cooling load.</div>
  </div>

  <div class="step" id="g-ductsize">
    <div class="step-head"><span class="step-num">3</span><h2>How to Size Ductwork</h2></div>
    <div class="step-desc">Two competing goals — enough cross-section to keep velocity (and noise) down, but not so much that the system becomes unbuildable or expensive.</div>
    <div class="formula-note">Friction loss (Darcy-Weisbach, simplified for duct): ΔP = f · (L/D) · (ρV²/2)</div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Start from required airflow (CFM or L/s)</b> — set by the load calculation and the supply air temperature difference you've chosen.</li>
      <li><b>Pick a target velocity</b> appropriate to the duct's location: lower in occupied, noise-sensitive spaces (roughly 5-8 m/s in main ducts near diffusers), higher acceptable in mechanical rooms and main risers away from occupants.</li>
      <li><b>Size cross-section from airflow ÷ velocity</b>, then check the resulting friction loss per 100ft/30m isn't excessive — most designers target a consistent friction rate (equal-friction method) across the whole system rather than a fixed velocity everywhere.</li>
      <li><b>Add fitting losses</b> — elbows, transitions, and branches all add pressure drop beyond the straight-duct friction, usually accounted for as an equivalent length or a local loss coefficient per fitting.</li>
    </ol>
    <div class="hint" style="margin:10px 16px 0;">The equal-friction method (same Pa/m or in.wg/100ft throughout) is the most common hand-sizing approach because it self-balances reasonably well without extra dampering — but always verify the fan can actually deliver the total system pressure drop once every section and fitting is added up along the longest run (the "index run").</div>
  </div>

  <div class="step" id="g-ahu">
    <div class="step-head"><span class="step-num">4</span><h2>How to Select an AHU</h2></div>
    <div class="step-desc">An air handling unit is really a bundle of separate selections — filter, coil, fan and casing each sized to the same airflow.</div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Airflow (CFM/L/s).</b> Set by the load calculation and the number of air changes or the supply air ΔT chosen for the space served.</li>
      <li><b>Cooling/heating coil capacity.</b> Sized against the peak sensible + latent load, with entering/leaving air conditions and chilled/hot water (or refrigerant) supply temperatures specified to the coil manufacturer.</li>
      <li><b>Fan static pressure.</b> Total of duct friction, fitting losses, filter pressure drop (dirty-filter condition, not clean), and coil pressure drop — undersizing this is one of the most common AHU selection mistakes, since filter and coil drop are easy to forget.</li>
      <li><b>Filtration.</b> MERV/ISO rating appropriate to the space's air quality requirement, balancing filtration efficiency against the added pressure drop (and therefore fan energy) a finer filter demands.</li>
    </ol>
    <div class="hint" style="margin:10px 16px 0;">Always size the fan against dirty-filter pressure drop, not clean — a system that only just meets its design airflow with a brand-new filter will fall short well before the filter is due for replacement.</div>
  </div>

  <div class="step" id="g-chillersize">
    <div class="step-head"><span class="step-num">5</span><h2>How to Size a Chiller</h2></div>
    <div class="step-desc">Peak building cooling load plus a margin — but the margin has real cost and efficiency consequences if it's too generous.</div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Sum peak cooling loads</b> across all zones served, accounting for diversity (not every zone peaks at the same hour) rather than simply adding each zone's individual peak.</li>
      <li><b>Add a safety margin</b> — commonly 10-15% for future growth and load estimate uncertainty, applied deliberately rather than stacked informally at every step of the calculation (over-margining at each stage compounds into serious oversizing).</li>
      <li><b>Check part-load efficiency, not just peak capacity.</b> A chiller spends the vast majority of its operating hours well below peak load — IPLV/NPLV ratings reflect part-load performance and matter more to annual energy cost than the peak-condition efficiency number alone.</li>
      <li><b>Consider multiple smaller chillers vs one large one.</b> Splitting capacity across two or more chillers improves part-load efficiency and gives redundancy, at the cost of more equipment, piping and controls complexity.</li>
    </ol>
    <div class="hint" style="margin:10px 16px 0;">Oversizing is the most common chiller sizing mistake — a chiller that's too large short-cycles at low load, which is hard on compressors and wastes energy. Resist stacking margin on margin (load estimate margin + diversity margin + growth margin + "just to be safe" margin) — pick one deliberate total margin and apply it once.</div>
  </div>

  <div class="step" id="g-psychro">
    <div class="step-head"><span class="step-num">6</span><h2>Understanding Psychrometrics</h2></div>
    <div class="step-desc">The chart that ties together temperature, humidity, and the sensible/latent split every cooling calculation depends on.</div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Sensible heat</b> changes air temperature without changing its moisture content — the heat you'd feel as a temperature change on a thermometer.</li>
      <li><b>Latent heat</b> changes moisture content (humidity) without necessarily changing dry-bulb temperature — condensing water vapor out of the air at a cooling coil is a latent process.</li>
      <li><b>Sensible heat ratio (SHR)</b> is the fraction of total load that's sensible — a space with a lot of people or high ventilation rates has a lower SHR (more latent) than a space dominated by equipment and solar gain (mostly sensible).</li>
      <li><b>Coil selection depends on SHR.</b> A coil selected only against total load, ignoring the sensible/latent split, can dehumidify too little (if SHR was overestimated) or overcool the space chasing humidity control (if SHR was underestimated).</li>
    </ol>
    <div class="hint" style="margin:10px 16px 0;">A psychrometric chart plots dry-bulb temperature against humidity ratio, with curves for relative humidity, wet-bulb temperature, and enthalpy — every point on it represents one moist-air condition, and cooling/heating/humidifying/dehumidifying processes trace a specific path across it. Worth learning to read directly rather than only trusting the numbers a load calculation spits out.</div>
  </div>

  <div class="step" id="g-ductinsul">
    <div class="step-head"><span class="step-num">7</span><h2>How to Calculate Duct Insulation Thickness</h2></div>
    <div class="step-desc">Two separate reasons to insulate a duct — energy loss and condensation — and they don't always need the same thickness.</div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Thermal (energy) requirement.</b> Set by the temperature difference between the duct's contents and its surroundings, the insulation's R-value/thermal conductivity, and an acceptable heat gain/loss target — usually driven by an energy code minimum R-value for the duct location (conditioned space, unconditioned attic, outdoors).</li>
      <li><b>Condensation control.</b> On cold supply air ducts running through warm, humid spaces, insulation also has to keep the duct's outer surface above the surrounding air's dew point — otherwise moisture condenses on the duct jacket. This can require more thickness (or a vapor barrier) than the thermal-only calculation alone would suggest.</li>
      <li><b>Check both, use the larger.</b> In humid climates or tightly enclosed ceiling spaces, the condensation-control thickness often governs over the pure energy-loss calculation.</li>
    </ol>
    <div class="hint" style="margin:10px 16px 0;">A continuous, sealed vapor barrier matters as much as insulation thickness for condensation control — insulation with gaps or a punctured vapor barrier can still sweat even if the R-value on paper looks adequate.</div>
  </div>

  <div class="step" id="g-vav">
    <div class="step-head"><span class="step-num">8</span><h2>How to Select and Balance a VAV Box</h2></div>
    <div class="step-desc">Sized on airflow range, not just a single design point — a VAV box has to work correctly across its whole modulation range.</div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Determine minimum and maximum airflow</b> for the zone — maximum from the peak cooling load, minimum from ventilation requirements or a code-minimum turndown ratio (commonly 30-50% of maximum), whichever is higher.</li>
      <li><b>Select box size</b> so the required maximum airflow falls within the manufacturer's acceptable velocity/pressure-drop range for that box size — an oversized box can be noisy and inaccurate at low flow; an undersized one chokes at design airflow.</li>
      <li><b>Check minimum static pressure requirement</b> at the box against what the AHU fan and duct system can actually deliver at that point in the system — VAV boxes need a minimum inlet pressure to control accurately.</li>
      <li><b>Balance and commission</b> by verifying actual delivered airflow against the box's design minimum and maximum with a calibrated flow hood or the box's built-in flow sensor, not just by trusting the nameplate rating.</li>
    </ol>
    <div class="hint" style="margin:10px 16px 0;">A VAV system's overall pressure balancing happens in a loop with the AHU fan — as boxes throttle down at part load, static pressure downstream tends to rise, and fan control (usually static pressure reset) has to respond, or the whole system can become noisy and unstable at partial load.</div>
  </div>

  <div class="step" id="g-airbalance">
    <div class="step-head"><span class="step-num">9</span><h2>How to Balance an Air Distribution System</h2></div>
    <div class="step-desc">Design airflow on paper and actual airflow after installation are rarely the same without deliberate balancing.</div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Measure before adjusting.</b> Record actual airflow at every outlet with a calibrated instrument (flow hood, pitot traverse, or anemometer with correction factor) before touching any dampers — adjusting blind almost always makes the overall balance worse.</li>
      <li><b>Balance branch-by-branch, starting from the index run.</b> The index run is the longest or highest-resistance path through the system; other branches typically have excess pressure available and are throttled back toward it, rather than trying to push the index run up to match everything else.</li>
      <li><b>Confirm total system airflow at the fan</b> matches design, not just that individual outlets sum correctly — a system can have every outlet reading close to design while total fan airflow is off if there's unaccounted leakage in the ductwork.</li>
      <li><b>Re-check after balancing</b> since throttling one branch changes the pressure available to every other branch on the same system — balancing is iterative, not a single pass.</li>
    </ol>
    <div class="hint" style="margin:10px 16px 0;">Duct leakage is often the hidden reason a system won't balance cleanly — a leaky duct run upstream of a balancing damper means the damper is balancing against less airflow than the design assumed, no matter how carefully it's adjusted.</div>
  </div>

  <div class="step" id="g-hvacschem">
    <div class="step-head"><span class="step-num">10</span><h2>Reading an HVAC Schematic</h2></div>
    <div class="step-desc">Trace air first, then water/refrigerant, then controls — reading all three tangled together at once is where confusion starts.</div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Trace the airside path first.</b> Outside air intake → mixing box → filter → coils → fan → supply ductwork → diffusers → return path back to the AHU (or exhaust). This is usually the easiest path to follow since it's drawn as the "main line" of most HVAC schematics.</li>
      <li><b>Then trace the waterside or refrigerant side.</b> Chilled/hot water piping to coils, or refrigerant piping in a DX system, is typically drawn as a separate overlaid or adjacent circuit — follow supply and return separately.</li>
      <li><b>Then read the controls layer last.</b> Sensor locations, control valve positions, and damper actuators are what actually make the system respond to load — understanding airside and waterside first makes the control logic make sense, rather than trying to absorb all three simultaneously.</li>
      <li><b>Use the Symbols Library</b> on this site's HVAC section for unfamiliar diffuser, damper, and equipment symbols as you go.</li>
    </ol>
    <div class="hint" style="margin:10px 16px 0;">Most HVAC schematics use the Symbols Library's ASHRAE/SMACNA-style conventions — diffusers, dampers, coils and equipment. If a symbol looks unfamiliar, check there before assuming it's project-specific.</div>
  </div>

  <div class="step" id="g-ventrate">
    <div class="step-head"><span class="step-num">11</span><h2>How to Calculate Ventilation Rates (ASHRAE 62.1 Method)</h2></div>
    <div class="step-desc">The Ventilation Rate Procedure combines a per-person and a per-area component — skipping either one systematically understates the requirement.</div>
    <div class="hint" style="margin:0 16px 10px;">
      ASHRAE 62.1's Ventilation Rate Procedure sets outdoor air requirements as the sum of a people component (accounting for occupant-generated contaminants like CO₂ and bioeffluents) and an area component (accounting for contaminants from the building and furnishings themselves) — a space still needs its area-based outdoor air even at zero occupancy, which is a common point of confusion.
    </div>
    <div class="formula-note">Vbz = (Rp × Pz) + (Ra × Az)</div>
    <ol style="margin:0 16px 14px;padding-left:20px;line-height:1.9;color:var(--ink-dim);">
      <li><b>Identify the space's occupancy category</b> from the standard's tables — office, classroom, retail, and so on each has its own published Rp (outdoor air per person) and Ra (outdoor air per unit area) rates, since contaminant generation differs meaningfully by space type.</li>
      <li><b>Determine the design population</b> (Pz) for the space — the standard specifies whether to use the space's default occupant density or an actual expected population, and which one governs depends on the specific application.</li>
      <li><b>Calculate the breathing zone outdoor air requirement</b> (Vbz) by combining the people component (Rp × Pz) and the area component (Ra × Az, where Az is the zone floor area) — both terms are required, not just whichever is larger.</li>
      <li><b>Apply the zone air distribution effectiveness</b> to convert Vbz into the actual required zone outdoor airflow (Voz), accounting for how effectively the specific air distribution configuration (ceiling supply, floor supply, etc.) actually delivers outdoor air to the breathing zone rather than short-circuiting straight to return.</li>
      <li><b>For multiple-zone recirculating systems, apply the system ventilation efficiency calculation</b> to size total outdoor air at the air handler — simply summing each zone's Voz without this step can significantly undersize system outdoor air intake for a multi-zone VAV system.</li>
    </ol>
    <div class="hint" style="margin:0 16px 0;">
      A space calculated purely on a per-person basis will be undersized on outdoor air whenever it's occupied below its design population but still generating area-based contaminants — which is exactly why the area component exists as an independent, non-optional term in the calculation, not a minor addition to the people-based requirement.
    </div>
  </div>

  <footer><a href="./">← HVAC Index</a></footer>
</div>

<!-- PAGE: HV.08 ENGINEERING GUIDES -->




<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference calculators, used at your own judgement; verify against applicable codes.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
