<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>HVAC Learning Notes — Theory &amp; Reference</title>
<meta name="description" content="HVAC Learning Notes — Part of Engineerz CorneR's free multi-discipline engineering toolkit.">
<link rel="canonical" href="https://www.engineerzcorner.com/hvac/notes">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="HVAC Learning Notes — Theory &amp; Reference">
<meta property="og:description" content="HVAC Learning Notes — Part of Engineerz CorneR, a free multi-discipline engineering toolkit covering Electrical, Mechanical, HVAC, Civil, Automation and Project Management calculators, guides and reference notes.">
<meta property="og:url" content="https://www.engineerzcorner.com/hvac/notes">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-hvac.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="HVAC Learning Notes — Theory &amp; Reference">
<meta name="twitter:description" content="HVAC Learning Notes — Part of Engineerz CorneR, a free multi-discipline engineering toolkit covering Electrical, Mechanical, HVAC, Civil, Automation and Project Management calculators, guides and reference notes.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-hvac.png">
<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%231B2530'/%3E%3Crect x='7' y='14' width='18' height='4' rx='1' fill='none' stroke='%235AA9D6' stroke-width='2'/%3E%3Cline x1='9' y1='16' x2='23' y2='16' stroke='%235AA9D6' stroke-width='2'/%3E%3C/svg%3E">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@500;600;700&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="notes.inline.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Hvac",
      "item": "https://www.engineerzcorner.com/hvac/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "HVAC Learning Notes",
      "item": "https://www.engineerzcorner.com/hvac/notes"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "WebPage",
  "name": "HVAC Learning Notes",
  "description": "HVAC Learning Notes \u2014 Part of Engineerz CorneR, a free multi-discipline engineering toolkit covering Electrical, Mechanical, HVAC, Civil, Automation and Project Management calculators, guides and reference notes.",
  "url": "https://www.engineerzcorner.com/hvac/notes"
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>
<link rel="stylesheet" href="../assets/common-blocks.css">
<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">HVAC</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Notes on how HVAC systems actually work.</span></div></nav>


<div class="topbar">
  <div class="topbar-inner">
    <a class="brand" href="#top"><span class="snow">❄</span> HVAC LEARNING NOTES</a>
    <div class="searchbox">
      <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="11" cy="11" r="7"></circle><line x1="21" y1="21" x2="16.65" y2="16.65"></line></svg>
      <input type="text" id="searchInput" placeholder="Search notes…" autocomplete="off">
    </div>
  </div>
</div>

<div class="wrap" id="top">
  <div class="hero">
    <div class="eyebrow">Personal reference · theory only</div>
    <h1>Notes on how HVAC systems actually work.</h1>
    <p class="hero-sub">A running set of short, plain-language write-ups on core heating, ventilation and air-conditioning concepts — how things work and why, not how to size them. There are no calculators or design tools on this page, and nothing here is invented: every note covers established, textbook-level HVAC theory.</p>
    <div class="hero-meta">
      <div class="m"><b id="metaNoteCount">0</b>notes</div>
      <div class="m"><b id="metaCatCount">0</b>subjects</div>
      <div class="m"><b>0</b>calculators</div>
    
      <div class="notes-crosslinks" style="display:flex;gap:16px;flex-wrap:wrap;width:100%;padding-top:10px;">
        <a href="../notes/" style="font-family:var(--font-mono);font-size:11px;letter-spacing:.03em;color:var(--paper-text-dim);text-decoration:underline;">&larr; All discipline notes</a>
        <a href="../quiz" style="font-family:var(--font-mono);font-size:11px;letter-spacing:.03em;color:var(--paper-text-dim);text-decoration:underline;">Take today's quiz &rarr;</a>
      </div>
    </div>
  </div>

  <div class="board">
    <div class="board-label">Filter by subject — <b>open a damper</b> to select that subject</div>
    <div class="sld">
      <div class="duct-row"></div>
      <div class="dampers" id="damperRow"></div>
    </div>
  </div>

  <div class="results-meta">
    <span id="resultsCount"></span>
    <button class="clear" id="clearFilters" type="button">Reset filters</button>
  </div>

  <main id="noteSections"><section class="catsection"><div class="catsection-head"><span class="catdot" style="background:#5AA9D6"></span><h2>Psychrometrics</h2><span class="catcount">4 notes</span></div><div class="grid"><div class="note-card" style="border-left-color:#5AA9D6"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#5AA9D6">Psychrometrics</span><span class="note-time">1 min read</span></div><h3 class="note-title">Dry-Bulb, Wet-Bulb and Dew Point: Three Ways to Read Air</h3><p class="note-summary">One thermometer alone can&#x27;t tell you how humid the air actually is.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Dry-bulb temperature is the plain air temperature an ordinary thermometer reads. Wet-bulb temperature is what a thermometer reads with its bulb wrapped in a wet wick and exposed to moving air — evaporation cools the wick, and how much cooling happens depends on how much moisture the surrounding air can still absorb. In dry air, evaporation is rapid and wet-bulb reads well below dry-bulb; in saturated air, no more moisture can evaporate and the two readings converge.</p><p>Dew point is the temperature at which the air&#x27;s actual moisture content would just start to condense if the air were cooled with nothing added or removed. All three describe the same parcel of air from a different angle, and together — usually alongside a third property like relative humidity — they&#x27;re enough to fully place that air&#x27;s condition on a psychrometric chart.</p></div></div></div><div class="note-card" style="border-left-color:#5AA9D6"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#5AA9D6">Psychrometrics</span><span class="note-time">1 min read</span></div><h3 class="note-title">Relative Humidity vs Humidity Ratio: Two Different Numbers</h3><p class="note-summary">One changes with temperature alone; the other only changes when moisture is added or removed.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Relative humidity (RH) is the ratio of moisture actually in the air to the maximum it could hold at that specific temperature, expressed as a percentage. Because warmer air can hold more moisture, RH changes automatically whenever temperature changes, even if the actual water content of the air hasn&#x27;t moved at all — heating a parcel of air lowers its RH without adding or removing a single gram of water.</p><p>Humidity ratio (also called moisture content, typically in grams of water per kilogram of dry air) instead measures the actual mass of water vapor mixed into the air, independent of temperature. It only changes when moisture is genuinely added or removed — by a humidifier, a cooling coil condensing water out, or fresh air mixing in — which is exactly why load calculations and coil selection work from humidity ratio rather than from RH.</p></div></div></div><div class="note-card" style="border-left-color:#5AA9D6"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#5AA9D6">Psychrometrics</span><span class="note-time">1 min read</span></div><h3 class="note-title">Sensible Heat Ratio (SHR): The Slope of a Cooling Process Line</h3><p class="note-summary">One number that tells you whether a coil is mostly cooling the air or mostly drying it.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Sensible Heat Ratio is the fraction of a cooling coil&#x27;s total capacity that goes toward sensible cooling, calculated as sensible load divided by total (sensible plus latent) load. An SHR near 1.0 means the load is almost entirely sensible — the coil is mostly dropping temperature with little moisture removal. A lower SHR, more common in humid climates or high-occupancy spaces like gyms and restaurants, means a larger share of the coil&#x27;s work is condensing moisture out of the air.</p><p>On a psychrometric chart, SHR is literally the slope of the process line from entering to leaving air condition — protractor scales printed on most chart editions let you set that slope directly. Selecting equipment against the wrong SHR is a common source of comfort complaints: a coil sized for a high-SHR (dry) load but installed in a low-SHR (humid) space will hit its sensible target and cycle off before it&#x27;s removed enough moisture, leaving the space cool but clammy.</p></div></div></div><div class="note-card" style="border-left-color:#5AA9D6"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#5AA9D6">Psychrometrics</span><span class="note-time">1 min read</span></div><h3 class="note-title">Reading a Psychrometric Chart</h3><p class="note-summary">A single chart that shows every state moist air can be in, and every process that moves it there.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>A psychrometric chart plots dry-bulb temperature along the bottom and humidity ratio up the side, with curved lines of constant relative humidity sweeping across it — the topmost curve, at 100% RH, is the saturation line, where air is holding all the moisture it physically can at that temperature. Any point on the chart fully describes one state of moist air, and reading across from that point to the chart&#x27;s edges gives properties like wet-bulb temperature, dew point and enthalpy without further calculation.</p><p>The real value of the chart is following processes as straight lines across it: heating a coil moves a point horizontally right at constant moisture content, cooling and dehumidifying moves it down and to the left as the air&#x27;s path crosses the saturation curve, and mixing two airstreams lands on the straight line connecting their two starting points. Most HVAC equipment selection — a cooling coil&#x27;s split between sensible and latent removal, for instance — is really just tracing one of these paths on the chart.</p></div></div></div></div></section><section class="catsection"><div class="catsection-head"><span class="catdot" style="background:#4FA88F"></span><h2>Air Distribution &amp; Ductwork</h2><span class="catcount">3 notes</span></div><div class="grid"><div class="note-card" style="border-left-color:#4FA88F"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#4FA88F">Air Distribution &amp; Ductwork</span><span class="note-time">1 min read</span></div><h3 class="note-title">Static, Velocity and Total Pressure in a Duct System</h3><p class="note-summary">A fan doesn&#x27;t just push air — it has to overcome two different kinds of resistance at once.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Static pressure is the outward push against a duct&#x27;s walls, the pressure that drives air through fittings, filters and coils and is lost to friction along the way. Velocity pressure is the pressure associated with the air actually moving at a given speed, and it converts back and forth with static pressure as a duct narrows or widens — a smaller duct trades some static pressure for higher velocity pressure, which is why a poorly transitioned duct can lose more pressure at a fitting than a long straight run.</p><p>Total pressure is simply the sum of the two, and it&#x27;s total pressure that steadily falls in the direction of airflow as friction and fittings consume it — a fan exists specifically to add total pressure back into the system. A fan is selected against the total static pressure the whole duct run, its fittings, and any equipment in the airstream (coils, filters, dampers) adds up to at the design airflow, not against any single component in isolation.</p></div></div></div><div class="note-card" style="border-left-color:#4FA88F"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#4FA88F">Air Distribution &amp; Ductwork</span><span class="note-time">1 min read</span></div><h3 class="note-title">Why Duct Systems Are Balanced, Not Just Sized</h3><p class="note-summary">Correctly sized ductwork can still deliver the wrong airflow to every single outlet.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Sizing a duct sets its cross-section for an acceptable velocity and pressure drop, but it doesn&#x27;t by itself guarantee any particular branch gets the airflow it was designed for — air, like any fluid, takes the path of least resistance, and branches closer to the fan or with straighter runs tend to get more flow than their design share unless something forces the split. That&#x27;s the job of balancing: adjusting dampers throughout the system, branch by branch, until measured airflow at each outlet matches the design intent.</p><p>Balancing is normally done after installation with a flow hood or pitot-tube traverse, working from the index run (the branch with the least available pressure) outward, since throttling a damper only ever adds resistance — it can bring an over-supplied branch down to match the worst one, but it can never push more air through a branch than the fan and duct system can deliver to it.</p></div></div></div><div class="note-card" style="border-left-color:#4FA88F"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#4FA88F">Air Distribution &amp; Ductwork</span><span class="note-time">1 min read</span></div><h3 class="note-title">Diffusers, Grilles and Throw: Getting Air Where It&#x27;s Needed</h3><p class="note-summary">How air leaves a duct outlet matters as much as how much of it there is.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>A diffuser or grille&#x27;s job isn&#x27;t just to let air out — its geometry shapes how that air spreads into the room. Throw is the distance a jet of supply air travels before its velocity drops to a specified low value (often around 15 to 20 metres per minute), and it has to be matched to the room: too short a throw and air dumps straight down near the outlet, too long and it slams into a far wall or an occupant before it&#x27;s mixed with room air and lost its chill or draft.</p><p>Diffuser selection is really a balance between throw, spread pattern, noise (which rises sharply with outlet velocity) and the pressure drop the diffuser itself adds to the system — a diffuser sized purely for airflow without checking throw and noise can deliver the correct volume of air while still leaving the room drafty, stuffy in the corners, or audibly noisy.</p></div></div></div></div></section><section class="catsection"><div class="catsection-head"><span class="catdot" style="background:#C1662B"></span><h2>Heating &amp; Cooling Equipment</h2><span class="catcount">4 notes</span></div><div class="grid"><div class="note-card" style="border-left-color:#C1662B"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#C1662B">Heating &amp; Cooling Equipment</span><span class="note-time">1 min read</span></div><h3 class="note-title">Chillers: Vapor-Compression vs Absorption</h3><p class="note-summary">Almost every chiller cools water the same way — except the small minority that use heat instead of a compressor to do it.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>A vapor-compression chiller runs the same refrigeration cycle as any air conditioner, just scaled up and arranged to cool a stream of water (or a water-glycol mix) instead of air directly — an electrically driven compressor raises refrigerant pressure, it rejects heat at the condenser, expands, and absorbs heat from the chilled-water loop at the evaporator. That chilled water is then piped out to cooling coils in air handling units throughout a building, which is what lets one central chiller plant serve many separate air-side systems.</p><p>An absorption chiller reaches the same end result — chilled water out — through an entirely different mechanism: rather than a mechanical compressor, it uses a heat source (steam, hot water, or a gas burner) together with a chemical absorbent pair (commonly lithium bromide and water) to drive the refrigeration cycle. Absorption chillers trade higher capital cost and lower efficiency for the ability to run on waste heat or cheap thermal energy instead of electricity, which is why they show up mainly where a large, otherwise-wasted heat source is already available on site.</p></div></div></div><div class="note-card" style="border-left-color:#C1662B"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#C1662B">Heating &amp; Cooling Equipment</span><span class="note-time">1 min read</span></div><h3 class="note-title">Air Handling Units: What&#x27;s Actually Inside the Box</h3><p class="note-summary">An AHU is really several separate pieces of equipment sharing one casing and one airstream.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>An air handling unit (AHU) is a casing that houses, in sequence, the components needed to condition and move air: a mixing section that blends return air with outside air, filters to protect the coils and improve indoor air quality, a cooling coil and often a separate heating coil, and a supply fan to push the conditioned air out into the ductwork. Some units add a heat-recovery section, humidifier, or sound attenuator depending on the application.</p><p>Air moves through each section in a fixed order, and that order matters: filters are placed upstream of coils specifically to keep the coil&#x27;s fins clean (a fouled coil loses both airflow and heat-transfer capacity), and the fan is placed downstream of the coils in a typical draw-through arrangement so it pulls air evenly across the coil face rather than blowing unevenly into it. Rooftop units and packaged units bundle the same basic sections — plus, often, the refrigeration equipment itself — into a single outdoor-rated enclosure.</p></div></div></div><div class="note-card" style="border-left-color:#C1662B"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#C1662B">Heating &amp; Cooling Equipment</span><span class="note-time">1 min read</span></div><h3 class="note-title">VRF Systems: Many Indoor Units, One Refrigerant Loop</h3><p class="note-summary">Variable refrigerant flow pushes the whole refrigeration cycle out to where the air actually needs conditioning.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>A variable refrigerant flow (VRF) system connects one or a few outdoor condensing units directly to many indoor fan-coil units through refrigerant piping, rather than distributing chilled water or conditioned air through ducts from a central plant. Each indoor unit has its own electronic expansion valve, letting the system deliver a different amount of cooling or heating to each zone independently by metering how much refrigerant flows to that unit at any moment.</p><p>Because refrigerant carries far more heat per unit of pipe cross-section than air or even water, VRF piping runs are far smaller than equivalent ductwork, which is a major reason VRF is popular in renovations and buildings with limited space for ductwork. Heat-recovery VRF variants take this further, letting some indoor units heat while others simultaneously cool, moving the rejected heat from the cooling zones directly to the heating zones instead of discarding it outdoors.</p></div></div></div><div class="note-card" style="border-left-color:#C1662B"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#C1662B">Heating &amp; Cooling Equipment</span><span class="note-time">1 min read</span></div><h3 class="note-title">Boilers and Hydronic Heating: Moving Heat With Water Instead of Air</h3><p class="note-summary">Water carries far more heat per unit volume than air — which is exactly why hydronic systems exist.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>A hydronic heating system uses a boiler to heat water (or a water-glycol mix), then circulates that hot water through piping to terminal units — radiators, baseboard convectors, fan-coil units, or embedded radiant floor loops — that release the heat into each space. Because water holds vastly more heat per unit volume than air for a given temperature rise, hydronic distribution piping can be far smaller than the ductwork an equivalent air-based system would need, at the cost of needing pumps, piping, and freeze protection instead of fans and ducts.</p><p>Boilers themselves range from simple atmospheric gas-fired units to high-efficiency condensing boilers, which recover additional heat by cooling flue gases enough to condense the water vapor in them — a trick that only works if the return water is cool enough to accept that extra heat, which is why condensing boiler efficiency depends heavily on the temperatures the rest of the hydronic system is designed around.</p></div></div></div></div></section><section class="catsection"><div class="catsection-head"><span class="catdot" style="background:#8B7FB8"></span><h2>Controls &amp; BMS</h2><span class="catcount">3 notes</span></div><div class="grid"><div class="note-card" style="border-left-color:#8B7FB8"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#8B7FB8">Controls &amp; BMS</span><span class="note-time">1 min read</span></div><h3 class="note-title">Open-Loop vs Closed-Loop Control in HVAC</h3><p class="note-summary">The difference between guessing at a setting and actually checking whether it worked.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>An open-loop control simply applies a fixed action without checking the result — running a fan at a set speed on a timer regardless of the temperature it&#x27;s actually achieving is open-loop control. It&#x27;s simple and cheap, but it can&#x27;t correct itself if conditions change: a fixed heating output that was right on a mild day will overheat a room on a milder one and underheat it on a colder one.</p><p>A closed-loop (feedback) control instead measures the actual result — room temperature, for instance — and continuously adjusts its output to close the gap between that measurement and a setpoint. Nearly all HVAC comfort control is closed-loop for exactly this reason: a thermostat doesn&#x27;t just turn heating on for a fixed time, it watches the measured temperature and keeps adjusting until the space actually reaches and holds the setpoint, compensating automatically for weather, occupancy, and solar gain that an open-loop system would have no way to detect.</p></div></div></div><div class="note-card" style="border-left-color:#8B7FB8"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#8B7FB8">Controls &amp; BMS</span><span class="note-time">1 min read</span></div><h3 class="note-title">What a BMS Actually Does</h3><p class="note-summary">A building management system isn&#x27;t one control loop — it&#x27;s the layer that coordinates all of them together.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>A building management system (BMS, sometimes BAS) ties together the individual control loops running throughout a building&#x27;s mechanical systems — AHU discharge temperature, chiller staging, VAV box airflow, boiler sequencing — into one monitored, schedulable, and centrally adjustable system. Each piece of equipment typically still has its own local controller doing the fast, moment-to-moment control loop; the BMS sits above that layer, setting schedules and setpoints, watching for alarms, and letting operators see and adjust the whole building from one interface instead of walking to each piece of equipment individually.</p><p>Beyond convenience, a BMS is also where genuine energy savings get captured at the building level — night setback schedules, demand-based ventilation, chiller sequencing that runs the most efficient combination of equipment for the current load, and trend logging that lets an operator spot equipment running longer or harder than it should, often long before anyone would otherwise notice a problem.</p></div></div></div><div class="note-card" style="border-left-color:#8B7FB8"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#8B7FB8">Controls &amp; BMS</span><span class="note-time">1 min read</span></div><h3 class="note-title">Economizers: Using Outside Air Instead of Mechanical Cooling</h3><p class="note-summary">Sometimes the outside air is already cold enough to do the cooling coil&#x27;s job for free.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>An economizer is a control strategy — usually a set of dampers and a controller — that brings in extra outside air to cool a building whenever outdoor conditions are favorable enough to reduce or eliminate the need for mechanical cooling. Instead of drawing the usual minimum ventilation air and recirculating the rest, the dampers open further, sometimes to 100% outside air, whenever doing so is cheaper than running the chiller or compressor to achieve the same effect.</p><p>A dry-bulb economizer switches on this extra outside air purely based on outdoor temperature; an enthalpy economizer instead compares the total heat content (temperature and humidity together) of outside air against return air, since cool but very humid outside air can actually take more energy to condition than warmer, drier return air. Economizers are one of the most effective single energy-saving strategies for buildings in mild climates, precisely because they let ordinary weather do work the mechanical cooling system would otherwise have to do at a real energy cost.</p></div></div></div></div></section><section class="catsection"><div class="catsection-head"><span class="catdot" style="background:#6E93C7"></span><h2>Ventilation &amp; Indoor Air Quality</h2><span class="catcount">4 notes</span></div><div class="grid"><div class="note-card" style="border-left-color:#6E93C7"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#6E93C7">Ventilation &amp; Indoor Air Quality</span><span class="note-time">1 min read</span></div><h3 class="note-title">Air Changes per Hour: What It Measures and What It Doesn&#x27;t</h3><p class="note-summary">A single averaged number for how much air moved — not proof of where it actually went.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Air changes per hour (ACH) is the ratio of a space&#x27;s supply (or extract) airflow to its volume, expressed as how many times that volume would be fully replaced in one hour if the air mixed perfectly. It&#x27;s a convenient shorthand for comparing ventilation intensity across very different rooms, and it&#x27;s the number most codes and design guides set minimums against — offices around 4–6 ACH, classrooms 6–8, bathrooms and kitchens 10–15, operating theatres 20–25.</p><p>The catch is the &#x27;perfectly mixed&#x27; assumption baked into the formula. A room can hit its target ACH on paper while air short-circuits from a supply diffuser straight to a nearby return grille, barely sweeping the occupied zone, or while corners and areas behind furniture sit well below the room average. ACH is a sizing and code-compliance metric, not a guarantee of air quality at any specific point — diffuser placement, throw pattern, and return location decide whether the nominal ACH actually reaches people.</p></div></div></div><div class="note-card" style="border-left-color:#6E93C7"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#6E93C7">Ventilation &amp; Indoor Air Quality</span><span class="note-time">1 min read</span></div><h3 class="note-title">Why Ventilation Standards Specify Outside Air, Not Just Total Airflow</h3><p class="note-summary">Recirculating a lot of air isn&#x27;t the same as diluting what&#x27;s building up inside it.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Total supply airflow to a room and the fresh outside-air component of that airflow measure two different things. A space can have plenty of total air moving through it — enough for comfortable temperature control — while still recirculating the same stale, contaminant-laden air over and over if very little of that supply is actually fresh outside air. Ventilation standards like ASHRAE 62.1 therefore specify minimum outside-air rates directly, not just total airflow, because it&#x27;s the outside-air fraction that actually dilutes CO2, odors, and other indoor-generated contaminants.</p><p>This is also why demand-controlled ventilation, which uses CO2 sensors to modulate outside-air intake based on actual occupancy, works: CO2 concentration is used as a practical proxy for how well a space&#x27;s ventilation is currently diluting occupant-generated contaminants, letting a system bring in more outside air only when it&#x27;s actually needed rather than running a fixed rate regardless of how many people are in the room.</p></div></div></div><div class="note-card" style="border-left-color:#6E93C7"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#6E93C7">Ventilation &amp; Indoor Air Quality</span><span class="note-time">1 min read</span></div><h3 class="note-title">Filtration Ratings: What MERV Actually Measures</h3><p class="note-summary">A single number that tells you how well a filter catches particles of a specific, fairly small size.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>MERV (Minimum Efficiency Reporting Value) rates air filters by how effectively they capture particles across a range of sizes, with the rating driven specifically by performance in the hardest-to-catch size range the standard tests — particles too large to be dodged easily by airflow, but too small to be reliably intercepted by a filter&#x27;s fibers, roughly in the range of 0.3 to 3 microns. A higher MERV rating means better capture efficiency in that range, at the cost of higher airflow resistance, which is why swapping to a much higher-MERV filter without checking the fan and system can starve airflow or overload the fan motor.</p><p>MERV isn&#x27;t the only filtration scale in use — HEPA filters, rated by a different standard entirely, capture an even higher percentage of very fine particles and are used where that level of filtration is specifically required, such as certain healthcare or cleanroom spaces — but for typical commercial and residential HVAC filtration, MERV is the number most equipment, ductwork, and design guidance is built around.</p></div></div></div><div class="note-card" style="border-left-color:#6E93C7"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#6E93C7">Ventilation &amp; Indoor Air Quality</span><span class="note-time">1 min read</span></div><h3 class="note-title">Positive vs Negative Building Pressure</h3><p class="note-summary">Whether a building leaks air out or draws it in says a lot about what&#x27;s happening at every door and window.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>A building is positively pressurized when slightly more air is supplied to it than is exhausted or otherwise leaves, so the small excess pushes outward through any gaps, door openings, and intentional relief paths — this is generally the goal for most commercial buildings, since it keeps unfiltered, unconditioned outside air (and along with it, dust, humidity, and insects) from being drawn in uncontrolled through the envelope. Negative pressure is the reverse: more air leaves than is supplied, so outside air gets pulled in through any available opening.</p><p>Negative pressure is sometimes deliberately created and useful — an isolation room or a kitchen with heavy exhaust needs negative pressure specifically to keep odors, smoke, or contaminants from migrating out into surrounding spaces — but an unintentionally negative building, from an exhaust system that isn&#x27;t matched by enough outside-air makeup, commonly shows up as doors that are hard to open, whistling gaps, and uncontrolled infiltration that both wastes energy and undermines filtration and humidity control.</p></div></div></div></div></section><section class="catsection"><div class="catsection-head"><span class="catdot" style="background:#B7A339"></span><h2>Energy &amp; Efficiency</h2><span class="catcount">3 notes</span></div><div class="grid"><div class="note-card" style="border-left-color:#B7A339"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#B7A339">Energy &amp; Efficiency</span><span class="note-time">1 min read</span></div><h3 class="note-title">SEER, EER and COP: Three Efficiency Metrics, Three Test Conditions</h3><p class="note-summary">Different numbers, testing different things, and not directly interchangeable.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>COP (coefficient of performance) is the most fundamental of the three: the ratio of useful heating or cooling output to the energy input required to produce it, measured at one specific set of operating conditions. EER (energy efficiency ratio) is a similar ratio — cooling output in Btu/h divided by power input in watts — but measured under a single standardized full-load test condition, making it a snapshot of performance at one operating point rather than across a season.</p><p>SEER (seasonal energy efficiency ratio) instead averages performance across a full range of outdoor temperatures and part-load conditions meant to represent a typical cooling season, which is why a unit&#x27;s SEER is usually noticeably higher than its EER at peak conditions — SEER credits the efficiency gains a modern variable-speed unit achieves at partial load, which a single full-load EER test can&#x27;t capture at all. Comparing equipment on the wrong metric, or comparing a SEER rating directly against a COP figure, produces a misleading picture of efficiency even when both numbers are individually accurate.</p></div></div></div><div class="note-card" style="border-left-color:#B7A339"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#B7A339">Energy &amp; Efficiency</span><span class="note-time">1 min read</span></div><h3 class="note-title">Why Variable-Speed Drives Save More Than Just Fan Energy</h3><p class="note-summary">Fan power scales with the cube of speed, which makes small speed reductions disproportionately valuable.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>A fan or pump&#x27;s power draw scales roughly with the cube of its speed (or flow) for a fixed system — halving the speed cuts required power to roughly an eighth of its full-speed value, not half. A variable-speed drive (VSD or VFD) that lets a fan slow down to match actual demand, instead of running at full speed and throttling with a damper or valve, therefore captures energy savings that grow disproportionately fast as load drops below full design conditions.</p><p>This cube-law relationship is also why VSDs pay back fastest on systems that spend most of their operating hours at partial load — a fan sized for a rare peak condition but usually running at 60–70% of that peak sees the largest share of its runtime in the steepest part of the power-versus-speed curve, which is exactly where a VSD&#x27;s savings are largest relative to a fixed-speed, damper-throttled alternative.</p></div></div></div><div class="note-card" style="border-left-color:#B7A339"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#B7A339">Energy &amp; Efficiency</span><span class="note-time">1 min read</span></div><h3 class="note-title">Heat Recovery Ventilation: Reclaiming Energy From Exhaust Air</h3><p class="note-summary">Bringing in fresh air always costs energy to condition — heat recovery claws some of that cost back.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Every unit of outside air brought in for ventilation has to be heated or cooled to match the space it&#x27;s entering, which is a real and often substantial energy cost, especially in climates with large gaps between outdoor and indoor conditions. A heat (or energy) recovery ventilator places the incoming outside airstream and the outgoing exhaust airstream on either side of a heat exchanger, letting the exhaust air — which is already at or near room condition — pre-condition the incoming outside air before it ever reaches the main heating or cooling coil.</p><p>Sensible heat recovery exchangers transfer temperature only; energy recovery (enthalpy) exchangers transfer both temperature and moisture between the two airstreams, which is particularly valuable in humid climates where dehumidifying incoming outside air is a large part of the total cooling load. Either way, the exhaust air that would otherwise simply be thrown away is instead put to work reducing the load the rest of the system has to handle.</p></div></div></div></div></section><section class="catsection"><div class="catsection-head"><span class="catdot" style="background:#E2934E"></span><h2>Standards &amp; Codes</h2><span class="catcount">2 notes</span></div><div class="grid"><div class="note-card" style="border-left-color:#E2934E"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#E2934E">Standards &amp; Codes</span><span class="note-time">1 min read</span></div><h3 class="note-title">ASHRAE 62.1 and Ventilation Rate Requirements</h3><p class="note-summary">The standard most outside-air ventilation rates in commercial buildings ultimately trace back to.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>ASHRAE Standard 62.1, Ventilation for Acceptable Indoor Air Quality, sets minimum outside-air ventilation rates for commercial and institutional buildings, typically expressed as a combination of a rate per person and a rate per unit floor area, varying by space type — an office, a classroom, and a gym have different assumed occupant densities and different pollutant sources, so the standard sets different minimums for each. It also defines the Ventilation Rate Procedure, the standard&#x27;s prescriptive method for calculating minimum outside-air requirements for a given space and occupancy.</p><p>Many national and local mechanical codes adopt ASHRAE 62.1&#x27;s requirements directly or with local amendments, which is why it functions as a de facto minimum ventilation baseline across much of the design industry even where it isn&#x27;t the literal legally adopted code text — a design that fails to meet 62.1 rates without justification is, in practice, treated as under-ventilated by almost any reviewing authority.</p></div></div></div><div class="note-card" style="border-left-color:#E2934E"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#E2934E">Standards &amp; Codes</span><span class="note-time">1 min read</span></div><h3 class="note-title">ASHRAE 90.1 and Where Energy Codes Come From</h3><p class="note-summary">The efficiency baseline that most building energy codes are written against, directly or indirectly.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>ASHRAE Standard 90.1, Energy Standard for Buildings Except Low-Rise Residential Buildings, sets minimum energy-efficiency requirements covering a building&#x27;s envelope, lighting, and mechanical systems together — insulation levels, equipment efficiency minimums, duct and pipe insulation, and control requirements like economizers and demand-controlled ventilation above certain thresholds all trace back to provisions in this standard.</p><p>Like 62.1, many jurisdictions&#x27; energy codes are built directly on top of 90.1, either adopting it wholesale or amending specific sections to be more stringent for local climate or policy reasons, which makes 90.1 the practical reference point for what counts as a minimally code-compliant building&#x27;s energy performance, even in places where the locally enacted code carries a different name.</p></div></div></div></div></section><section class="catsection"><div class="catsection-head"><span class="catdot" style="background:#D65B4A"></span><h2>Safety</h2><span class="catcount">3 notes</span></div><div class="grid"><div class="note-card" style="border-left-color:#D65B4A"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#D65B4A">Safety</span><span class="note-time">1 min read</span></div><h3 class="note-title">Refrigerant Safety Classifications: A/B and 1/2/3</h3><p class="note-summary">A two-part code that tells you how toxic a refrigerant is and how easily it burns.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Refrigerants are classified under a two-character system: a letter for toxicity and a number for flammability. Class A refrigerants show low toxicity at normal exposure levels; Class B refrigerants show evidence of toxicity at lower concentrations, requiring more caution around leaks and confined spaces. On the flammability side, Class 1 refrigerants don&#x27;t propagate flame at all under standard test conditions, Class 2 (and the lower-flammability subclass 2L) ignite but burn relatively slowly with a lower heat of combustion, and Class 3 refrigerants are highly flammable.</p><p>A refrigerant labeled A1, for instance, is both low-toxicity and non-flammable, while an A2L refrigerant — increasingly common as the industry shifts toward lower-global-warming-potential refrigerants — is low-toxicity but mildly flammable, which brings additional requirements around leak detection, ventilation, and equipment design that A1 refrigerants didn&#x27;t need. Knowing a refrigerant&#x27;s classification is the starting point for the ventilation, quantity limits, and equipment room requirements that apply to the system using it.</p></div></div></div><div class="note-card" style="border-left-color:#D65B4A"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#D65B4A">Safety</span><span class="note-time">1 min read</span></div><h3 class="note-title">Legionella Risk in Cooling Towers</h3><p class="note-summary">Warm, stagnant water and a fine mist are exactly the conditions Legionella bacteria thrive in.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Cooling towers reject heat by evaporating a portion of their circulating water into the atmosphere, and in doing so they generate a fine mist — exactly the mechanism by which Legionella bacteria, if present in the water, can become airborne and be inhaled, potentially causing Legionnaires&#x27; disease. The warm water temperatures typical of a cooling tower&#x27;s operating range sit squarely within the range where Legionella multiplies most readily, which is what makes towers a recognized risk point rather than an unusual one.</p><p>Managing that risk centers on water treatment (biocides and regular disinfection), keeping the tower and its basin clean of the scale and biofilm that shelter bacteria from treatment, and maintaining a documented water management plan with regular testing — particularly after any period the tower has sat idle, since stagnant water significantly raises the risk before the system is brought back into active service.</p></div></div></div><div class="note-card" style="border-left-color:#D65B4A"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#D65B4A">Safety</span><span class="note-time">1 min read</span></div><h3 class="note-title">Confined Space Hazards in HVAC Mechanical Rooms</h3><p class="note-summary">Not every mechanical room is a confined space — but the ones that are demand a different level of caution entirely.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>A confined space is broadly defined as an area large enough to enter and work in, with limited entry or exit, that isn&#x27;t designed for continuous occupancy — some HVAC equipment rooms, pits, tanks, and duct interiors meet this definition, and a subset are further classified as permit-required confined spaces if they can contain a hazardous atmosphere, engulfment risk, or other serious hazard. Refrigerant leaks are a specific and relevant risk in enclosed mechanical spaces: many refrigerants are heavier than air and can displace oxygen in a confined area without any obvious smell or visible sign.</p><p>Entering a permit-required confined space calls for atmospheric testing before entry, continuous monitoring, ventilation, and a trained attendant outside the space at minimum — treating every mechanical room the same as an open, freely ventilated workspace is exactly the assumption that confined-space procedures exist to override, since the hazard often isn&#x27;t obvious from a doorway glance.</p></div></div></div></div></section><section class="catsection"><div class="catsection-head"><span class="catdot" style="background:#3D6B63"></span><h2>Hydronic Systems &amp; Piping</h2><span class="catcount">7 notes</span></div><div class="grid"><div class="note-card" style="border-left-color:#3D6B63"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#3D6B63">Hydronic Systems &amp; Piping</span><span class="note-time">1 min read</span></div><h3 class="note-title">Why Hydronic Systems Move Heat With Water Instead of Air</h3><p class="note-summary">Water carries far more heat per unit volume than air, which changes almost everything about how the system is sized.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Water has a far higher heat capacity per unit volume than air, so moving a given amount of heat through a hydronic pipe takes a fraction of the volumetric flow that moving the same heat through ductwork would require — a hydronic pipe a few centimetres across can carry as much heating or cooling capacity as ductwork many times its cross-section. That difference is why hydronic distribution is common in taller buildings and long runs, where routing large ductwork everywhere the air-based equivalent would require becomes impractical.</p><p>The trade-off is that water still ultimately has to exchange its heat with air somewhere — at a coil, a radiator, a fan-coil unit — for it to actually condition a space, so a hydronic system is really only the distribution piece of the puzzle, not a replacement for air-side heat exchange entirely. Most large hydronic-served buildings still have air-handling equipment; the hydronic piping just moves the primary heating or cooling capacity efficiently from central plant to that equipment.</p></div></div></div><div class="note-card" style="border-left-color:#3D6B63"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#3D6B63">Hydronic Systems &amp; Piping</span><span class="note-time">1 min read</span></div><h3 class="note-title">Primary-Secondary Pumping: Decoupling the Plant From the Building Loop</h3><p class="note-summary">Separating the chiller or boiler&#x27;s own flow requirement from the building&#x27;s variable demand solves a real conflict between the two.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Chillers and boilers are typically designed around a fairly narrow acceptable flow range through their heat exchangers — too little flow risks freezing (chillers) or overheating (boilers) at the heat exchanger surface, and too much flow wastes pumping energy without adding benefit. The building&#x27;s actual heating or cooling demand, though, varies constantly through the day, which would otherwise force the plant&#x27;s flow to vary right along with it if there were only a single pumping loop.</p><p>Primary-secondary (or primary-secondary-tertiary) pumping decouples these two requirements with a hydraulic connection — a short common pipe section, or a low-loss header — between a primary loop that keeps constant, plant-appropriate flow through the chillers or boilers, and a secondary loop whose flow can vary freely to match building load without ever forcing the primary loop&#x27;s flow to change with it. This separation is exactly what lets variable-flow building distribution coexist with equipment that needs comparatively stable flow through itself.</p></div></div></div><div class="note-card" style="border-left-color:#3D6B63"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#3D6B63">Hydronic Systems &amp; Piping</span><span class="note-time">1 min read</span></div><h3 class="note-title">Chilled and Hot Water Delta-T: Why It&#x27;s a Design Target, Not Just a Reading</h3><p class="note-summary">The temperature difference between supply and return water is a direct measure of how efficiently a hydronic system is actually being used.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Delta-T is the temperature difference between a hydronic loop&#x27;s supply and return water, and it&#x27;s directly tied to how much heat a given flow rate is actually carrying — for a fixed flow, a bigger delta-T means more heat moved per unit of pumping energy spent. Design delta-T (commonly around 10°F/5.5°C for chilled water systems, though it varies by design) is chosen specifically to balance pipe sizing, pump energy, and coil performance.</p><p>In practice, delta-T often runs lower than design — a condition often called &#x27;low delta-T syndrome&#x27; — usually caused by coils, control valves, or three-way valves that let water bypass without picking up its full design temperature change. Low delta-T forces a system to pump more flow than intended to deliver the same actual cooling or heating capacity, which quietly increases pump energy and can even limit how much total capacity the plant can deliver even though its equipment is nominally sized adequately.</p></div></div></div><div class="note-card" style="border-left-color:#3D6B63"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#3D6B63">Hydronic Systems &amp; Piping</span><span class="note-time">1 min read</span></div><h3 class="note-title">Expansion Tanks: Giving Heated Water Somewhere to Go</h3><p class="note-summary">A completely full, sealed hydronic loop would rupture the moment its water heated up, if nothing accommodated its expansion.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Water expands as it&#x27;s heated, and a hydronic loop is a closed, essentially rigid, completely filled system — without somewhere for that expansion volume to go, heating the water would rapidly build enormous pressure with nowhere to relieve it, well beyond what the piping and equipment could safely contain. An expansion tank solves this by providing a flexible or air-cushioned volume connected to the loop that absorbs the water&#x27;s expansion and contraction as system temperature changes through its operating range.</p><p>A properly sized expansion tank is sized against the specific volume of water in the system and the full temperature range that water will actually see, not an arbitrary standard size — undersizing it defeats its purpose just as surely as omitting it entirely, since it would simply fill its available capacity and then offer no further relief once the system&#x27;s temperature swing exceeds what the tank was actually sized to absorb.</p></div></div></div><div class="note-card" style="border-left-color:#3D6B63"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#3D6B63">Hydronic Systems &amp; Piping</span><span class="note-time">1 min read</span></div><h3 class="note-title">Air in Hydronic Systems: Why It&#x27;s Actively Removed, Not Just Tolerated</h3><p class="note-summary">Trapped air in a water loop isn&#x27;t a harmless nuisance — it actively degrades heat transfer and can damage equipment.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Air introduced into a hydronic system during initial fill, or released from water as it heats (dissolved gases become less soluble at higher temperature), tends to collect at high points in the piping and inside heat exchangers and coils, where it displaces water and interferes directly with heat transfer at exactly the surfaces that are supposed to be transferring it. Trapped air pockets can also cause pump cavitation-like noise and vibration, and contribute to internal corrosion since oxygen is a key ingredient in the corrosion process.</p><p>This is why hydronic systems include air separation and venting provisions — automatic air vents at high points, and often a dedicated air separator near the point of lowest pressure in the loop where dissolved gases are most likely to come out of solution — rather than simply relying on a one-time fill and bleed to remove all the air a system will ever generate. Air management is treated as an ongoing system function, not a one-time commissioning step.</p></div></div></div><div class="note-card" style="border-left-color:#3D6B63"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#3D6B63">Hydronic Systems &amp; Piping</span><span class="note-time">1 min read</span></div><h3 class="note-title">Fan-Coil Units and Why They Sit Between Central Plant and Occupied Space</h3><p class="note-summary">A fan-coil unit is where hydronic distribution finally becomes conditioned air a person actually feels.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>A fan-coil unit combines a simple fan with a hydronic coil (chilled water, hot water, or both) to condition air locally at or near the space it serves, drawing its heating or cooling capacity from the building&#x27;s central hydronic distribution rather than generating it locally itself. This lets a central plant serve many separate zones, each with its own small fan-coil and independent temperature control, without needing to duct conditioned air from a central air handler to every zone individually.</p><p>Because each fan-coil is essentially an independent small heat exchanger drawing from the same shared hydronic loop, proper valve control and balancing at each unit matters for the same reason it matters at the whole-building level — an unbalanced or poorly controlled fan-coil can draw more than its fair share of flow from the loop, at the expense of other zones served by the same distribution system.</p></div></div></div><div class="note-card" style="border-left-color:#3D6B63"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#3D6B63">Hydronic Systems &amp; Piping</span><span class="note-time">1 min read</span></div><h3 class="note-title">Glycol in Hydronic Systems: Freeze Protection at the Cost of Some Performance</h3><p class="note-summary">Adding glycol solves a real freeze-risk problem, but it isn&#x27;t a free addition — it measurably changes how the fluid behaves.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Glycol (ethylene or propylene) is added to hydronic system water specifically to lower its freezing point, protecting piping and equipment exposed to freezing temperatures — rooftop equipment, piping in unheated spaces, or systems in cold climates that could otherwise freeze and rupture during a shutdown or cold snap. The concentration used is chosen to protect against the coldest temperature the system could realistically be exposed to, not simply added at an arbitrary strength.</p><p>Glycol solutions have real trade-offs compared to plain water, though: reduced heat capacity and higher viscosity both mean a glycol solution transfers heat somewhat less effectively and needs slightly more pumping energy to move the same flow, and pumps, coils and control valves sized purely for plain water can underperform if glycol is added afterward without re-checking their selection. This is why glycol percentage is a deliberate design input from the start in systems that need it, not an afterthought added once freeze risk is noticed.</p></div></div></div></div></section><section class="catsection"><div class="catsection-head"><span class="catdot" style="background:#B23A2E"></span><h2>Fans, Motors &amp; Air Moving Equipment</h2><span class="catcount">7 notes</span></div><div class="grid"><div class="note-card" style="border-left-color:#B23A2E"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#B23A2E">Fans, Motors &amp; Air Moving Equipment</span><span class="note-time">1 min read</span></div><h3 class="note-title">Centrifugal vs Axial Fans: Two Different Ways to Move Air</h3><p class="note-summary">The two basic fan geometries trade pressure capability against airflow efficiency in opposite directions.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>A centrifugal fan draws air in along its axis and throws it out radially using a spinning wheel of blades, a geometry that&#x27;s well suited to generating higher static pressure, which makes it the standard choice for ducted HVAC systems that have to push air through significant duct, filter and coil resistance. An axial fan instead moves air straight through in the same direction as its shaft, using propeller-like blades, and it&#x27;s generally better suited to moving large volumes of air against comparatively low resistance, which is why axial fans show up in applications like wall-mounted exhaust fans or cooling tower fans rather than deep inside a ducted air handler.</p><p>Choosing between them isn&#x27;t really a matter of one being universally better — it comes down to matching the fan&#x27;s characteristic strength to the system&#x27;s actual resistance curve, since a fan well suited to low-resistance, high-volume applications can perform poorly if forced into a high-resistance ducted system, and vice versa.</p></div></div></div><div class="note-card" style="border-left-color:#B23A2E"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#B23A2E">Fans, Motors &amp; Air Moving Equipment</span><span class="note-time">1 min read</span></div><h3 class="note-title">Fan Laws: Why Small Speed Changes Produce Large Energy Changes</h3><p class="note-summary">A handful of proportional relationships explain why slowing a fan down saves disproportionately more energy than the speed reduction alone suggests.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>The fan laws describe how a fan&#x27;s airflow, pressure and power draw each change with rotational speed: airflow varies directly with speed, pressure varies with the square of speed, and power varies with the cube of speed. That cubic relationship for power is the practically important one — reducing a fan&#x27;s speed by 20% doesn&#x27;t reduce its power draw by 20%, it reduces it by roughly 50%, since 0.8 cubed is about 0.51.</p><p>This is the underlying reason variable-speed fan control (via a VFD) is such an effective energy-saving measure in HVAC systems with varying load: even modest reductions in required airflow during partial-load conditions translate into disproportionately large reductions in fan energy, far more than a linear relationship would suggest — which is also why oversizing a fan and then throttling it with a damper wastes far more energy than right-sizing the fan or slowing it down to begin with.</p></div></div></div><div class="note-card" style="border-left-color:#B23A2E"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#B23A2E">Fans, Motors &amp; Air Moving Equipment</span><span class="note-time">1 min read</span></div><h3 class="note-title">Static Pressure Reset: Letting the System Tell the Fan How Hard to Work</h3><p class="note-summary">A control strategy that continuously finds the lowest fan speed that still satisfies every zone, instead of running to a fixed setpoint.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>A conventional variable-air-volume system controls its supply fan to maintain a fixed duct static pressure setpoint, sized conservatively enough to satisfy the system&#x27;s worst-case zone under worst-case conditions — but that fixed setpoint is unnecessarily high most of the time, since worst-case conditions aren&#x27;t the norm. Static pressure reset instead continuously lowers the fan&#x27;s static pressure setpoint until at least one VAV box damper is nearly fully open, meaning the fan is doing the least work that still satisfies every zone&#x27;s actual current demand.</p><p>Because fan power scales with roughly the cube of speed, even a modest reduction in static pressure setpoint under typical partial-load conditions produces a meaningful fan energy saving across the many hours a system doesn&#x27;t need its full worst-case pressure — static pressure reset is one of the more consistently effective control-only (no equipment change) energy measures available on VAV systems that don&#x27;t already use it.</p></div></div></div><div class="note-card" style="border-left-color:#B23A2E"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#B23A2E">Fans, Motors &amp; Air Moving Equipment</span><span class="note-time">1 min read</span></div><h3 class="note-title">Motor and Fan Coupling: Direct Drive vs Belt Drive</h3><p class="note-summary">How a motor&#x27;s rotation actually reaches the fan wheel affects efficiency, maintenance, and how easily the airflow can be adjusted.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>A direct-drive fan has its wheel mounted straight onto the motor shaft, with no belt or pulley in between, which eliminates belt slippage and belt-related maintenance entirely and is generally more energy efficient since there&#x27;s no belt drive loss. The trade-off is less flexibility in matching fan speed to airflow requirement, since fan speed is tied directly to motor speed unless a VFD is added.</p><p>A belt-driven fan uses a belt and pulley system between motor and fan wheel, which allows fan speed to be adjusted independently of motor speed simply by changing pulley sizes, and lets a single standard motor speed serve fans across a range of different speed requirements. The belt itself is a real maintenance item, though — belts stretch, wear, and occasionally slip or break, and belt tension has to be periodically checked and adjusted, which is exactly the ongoing maintenance direct drive eliminates.</p></div></div></div><div class="note-card" style="border-left-color:#B23A2E"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#B23A2E">Fans, Motors &amp; Air Moving Equipment</span><span class="note-time">1 min read</span></div><h3 class="note-title">Fan Curves and the System Effect</h3><p class="note-summary">A fan&#x27;s rated performance assumes clean, uniform airflow into and out of it — real installations rarely provide that perfectly.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>A fan curve, published by the manufacturer, plots the airflow a fan delivers against the static pressure it has to work against, tested under controlled laboratory conditions with clean, uniform airflow approaching and leaving the fan. Where a system&#x27;s actual resistance curve crosses that fan curve is the fan&#x27;s real operating point — which is why fan selection is really a matter of matching a fan curve against a system curve, not simply picking a fan rated for a target airflow in isolation.</p><p>System effect is the often-underestimated performance penalty that occurs when actual installation conditions — a duct elbow too close to the fan inlet, an obstructed outlet, non-uniform approach flow — disrupt the clean airflow the fan curve assumes, effectively reducing the fan&#x27;s real-world performance below what its published curve promises. A fan that&#x27;s correctly selected on paper can still underperform in the field if system effect at its actual installation isn&#x27;t accounted for during design, which is exactly why fan manufacturers publish system effect correction factors for common installation configurations.</p></div></div></div><div class="note-card" style="border-left-color:#B23A2E"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#B23A2E">Fans, Motors &amp; Air Moving Equipment</span><span class="note-time">1 min read</span></div><h3 class="note-title">Fan Efficiency Grades and Why Fan Selection Isn&#x27;t Just About Meeting Airflow</h3><p class="note-summary">Two fans can deliver identical airflow and pressure while consuming meaningfully different amounts of energy to do it.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Fan efficiency describes how much of the electrical power driving a fan actually converts into useful airflow work, versus how much is lost to aerodynamic inefficiency within the fan itself — and this efficiency varies meaningfully between fan types, wheel designs, and even between different models of the same basic type. Two fans that both satisfy a project&#x27;s required airflow and pressure can still differ substantially in how much energy they consume delivering that same performance.</p><p>This is why fan efficiency grade (FEG) or similar efficiency metrics are increasingly specified as a selection criterion in their own right, not just airflow and pressure capability — selecting purely on the basis of meeting airflow and pressure while ignoring efficiency can lock a project into a fan that costs meaningfully more to operate over its service life than a more efficient alternative that would have met the same airflow and pressure requirement equally well.</p></div></div></div><div class="note-card" style="border-left-color:#B23A2E"><button type="button" class="note-head" aria-expanded="false"><div class="note-toprow"><span class="note-tag" style="color:#B23A2E">Fans, Motors &amp; Air Moving Equipment</span><span class="note-time">1 min read</span></div><h3 class="note-title">Fan Surge and Stall: What Happens When a Fan Is Pushed Past Its Stable Range</h3><p class="note-summary">A fan doesn&#x27;t fail gracefully outside its stable operating range — it can enter an unstable, oscillating condition instead.</p><div class="note-toggle-hint"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="3" stroke-linecap="round"><polyline points="6 9 12 15 18 9"></polyline></svg>Read note</div></button><div class="note-body"><div class="note-body-inner"><p>Every fan has a stable operating range on its performance curve, and operating too far into a region of high resistance relative to its design point can push a fan into stall — a condition where airflow separates from the fan blades in an unstable way, producing reduced and unpredictable airflow, increased noise and vibration, rather than the smooth performance the fan curve would otherwise suggest. Surge is a related, often more severe instability, particularly associated with certain fan types operating at very low flow against high pressure, where airflow can briefly reverse and oscillate rather than staying steady in one direction.</p><p>These conditions are why fan selection deliberately avoids operating points too close to the unstable region of a fan&#x27;s curve, even if that point technically meets the required airflow and pressure on paper — a fan chosen to sit safely within its stable range, with reasonable margin, avoids the noise, vibration, and reduced reliability that operating near or in stall or surge would otherwise introduce over the fan&#x27;s service life.</p></div></div></div></div></section>
</main>

  <footer>
    <p class="foot-note">These are summary explanations written for learning and quick reference — they're deliberately simplified and aren't a substitute for the current edition of the relevant standard (ASHRAE 62.1, ASHRAE 90.1, ASHRAE 15, local mechanical/energy codes, etc.) or for a qualified engineer's judgement on a real installation. No content on this page is generated per-visit or personalized — what you read is what's written into the page.</p>
    <div class="foot-mark">— end of duct run —</div>
  </footer>
</div>

<script src="notes.inline.js"></script>



<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference calculators, used at your own judgement; verify against applicable codes.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
