<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%231B2530'/%3E%3Crect x='7' y='14' width='18' height='4' rx='1' fill='none' stroke='%235AA9D6' stroke-width='2'/%3E%3Cline x1='9' y1='16' x2='23' y2='16' stroke='%235AA9D6' stroke-width='2'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Refrigerant Superheat/Subcooling Calc | Engineerz CorneR</title>
<meta name="description" content="Refrigerant charge calculator using the superheat method (fixed orifice/cap tube) or subcooling method (TXV/EEV) — actual vs target, with an overcharge check.">
<link rel="canonical" href="https://www.engineerzcorner.com/hvac/refrigerant-charge-superheat-subcooling-calculator">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Refrigerant Charge Calculator: Superheat &amp; Subcooling | Engineerz CorneR">
<meta property="og:description" content="Refrigerant charge calculator using the superheat method (fixed orifice / cap tube) or the subcooling method (TXV / EEV) — actual value vs target, with an undercharged/overcharged check.">
<meta property="og:url" content="https://www.engineerzcorner.com/hvac/refrigerant-charge-superheat-subcooling-calculator">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-hvac.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Refrigerant Charge Calculator: Superheat &amp; Subcooling | Engineerz CorneR">
<meta name="twitter:description" content="Refrigerant charge calculator using the superheat method (fixed orifice / cap tube) or the subcooling method (TXV / EEV) — actual value vs target, with an undercharged/overcharged check.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-hvac.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Manrope:wght@400;500;600;700;800&family=Inter:wght@400;500;600;700&family=JetBrains+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/common-blocks.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Hvac",
      "item": "https://www.engineerzcorner.com/hvac/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Refrigerant Charge Calculator",
      "item": "https://www.engineerzcorner.com/hvac/refrigerant-charge-superheat-subcooling-calculator"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "SoftwareApplication",
  "name": "Refrigerant Charge Calculator (Superheat & Subcooling)",
  "applicationCategory": "UtilitiesApplication",
  "operatingSystem": "Any (runs in browser)",
  "description": "Refrigerant charge calculator using the superheat method (fixed orifice / cap tube) or the subcooling method (TXV / EEV) — actual value vs target, with an undercharged/overcharged check.",
  "url": "https://www.engineerzcorner.com/hvac/refrigerant-charge-superheat-subcooling-calculator",
  "offers": {
    "@type": "Offer",
    "price": "0",
    "priceCurrency": "USD"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">HVAC</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Refrigerant Charge — Superheat / Subcooling</span></div></nav>

<a href="../" class="back-link" style="display:inline-block;margin:16px 0 0 16px;">&larr; Back to full toolkit</a>
<div class="wrap page active" id="page-hvac-rc">
  <div class="pagehero">
    <div class="hero-icon"><svg aria-hidden="true" focusable="false" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 14.5A3.5 3.5 0 0 0 7.5 18H18a4 4 0 0 0 .5-7.97A5.5 5.5 0 0 0 8 8.5 4.5 4.5 0 0 0 4 14.5z"></path><path d="M12 22v-4"></path></svg></div>
    <div><h1>Refrigerant Charge — Superheat / Subcooling</h1><div class="hero-sub">Actual superheat or subcooling vs target, from field-measured temperatures</div></div>
  </div>
  <div class="intro">A correct refrigerant charge is checked, not guessed — fixed-orifice / cap-tube systems are charged to a target <b>superheat</b>, while TXV / EEV systems are charged to a target <b>subcooling</b>. Pick the metering device type below, enter the measured temperatures, and compare against the target the manufacturer's data (or a standard charging chart) calls for.</div>
  <div role="status" aria-live="polite" class="validation-banner neutral" id="rcValidation"><span class="vdot"></span><span>Calculating…</span></div>

  <div class="step">
    <div class="step-head"><span class="step-num">1</span><h2>Metering Device Type</h2></div>
    <div class="radiorow">
      <label><input type="radio" name="rcMode" value="sh" checked> Fixed orifice / cap tube (superheat method)</label>
      <label><input type="radio" name="rcMode" value="sc"> TXV / EEV (subcooling method)</label>
    </div>
  </div>

  <div class="step" id="rcFldSh">
    <div class="step-head"><span class="step-num">2</span><h2>Superheat — Suction Side</h2></div>
    <div class="row2">
      <div class="field">
        <label for="rcSuctT">Suction line temperature at compressor <span class="unit">°C</span></label>
        <input type="number" id="rcSuctT" value="12" step="0.5">
        <div class="hint">Measured with a clamp/strap-on thermocouple on the suction line, close to the compressor inlet.</div>
      </div>
      <div class="field">
        <label for="rcEvapSat">Evaporator saturation temperature <span class="unit">°C</span></label>
        <input type="number" id="rcEvapSat" value="5" step="0.5">
        <div class="hint">Read directly off the low-side gauge's temperature scale for the refrigerant in use (most digital manifolds display this automatically).</div>
      </div>
    </div>
    <div class="row2">
      <div class="field">
        <label for="rcShTarget">Target superheat <span class="unit">°C</span></label>
        <input type="number" id="rcShTarget" value="6" step="0.5">
        <div class="hint">Fixed-orifice systems don't have one fixed number — the real target comes from the manufacturer's superheat chart (varies with outdoor temp and indoor wet bulb). 4–8°C (7–14°F) is a common ballpark; use the chart or nameplate spec when available.</div>
      </div>
    </div>
  </div>

  <div class="step" id="rcFldSc" style="display:none;">
    <div class="step-head"><span class="step-num">2</span><h2>Subcooling — Liquid Side</h2></div>
    <div class="row2">
      <div class="field">
        <label for="rcLiqT">Liquid line temperature <span class="unit">°C</span></label>
        <input type="number" id="rcLiqT" value="38" step="0.5">
        <div class="hint">Measured at the liquid line, near the condenser outlet or just before the metering device.</div>
      </div>
      <div class="field">
        <label for="rcCondSat">Condenser saturation temperature <span class="unit">°C</span></label>
        <input type="number" id="rcCondSat" value="44" step="0.5">
        <div class="hint">Read directly off the high-side gauge's temperature scale for the refrigerant in use.</div>
      </div>
    </div>
    <div class="row2">
      <div class="field">
        <label for="rcScTarget">Target subcooling <span class="unit">°C</span></label>
        <input type="number" id="rcScTarget" value="6" step="0.5">
        <div class="hint">TXV/EEV systems have a fixed factory target — commonly 4–7°C (8–12°F), but always confirm against the specific unit's nameplate or manufacturer spec.</div>
      </div>
    </div>
  </div>

  <div class="step">
    <div class="step-head"><span class="step-num">✓</span><h2>Results</h2></div>
    <div class="result-line">
      <span class="rlabel" id="rcResultLabel">ACTUAL SUPERHEAT</span>
      <span class="rval" id="rcActual">0.00 <small>°C</small></span>
    </div>
    <div class="stat-grid" style="margin:0 16px 16px;">
      <div class="stat"><div class="slabel">Actual (°F)</div><div class="sval" id="rcActualF">—</div></div>
      <div class="stat"><div class="slabel">Target</div><div class="sval" id="rcTargetShow">—</div></div>
      <div class="stat"><div class="slabel">Difference from target</div><div class="sval amber" id="rcDelta">—</div></div>
    </div>
    <div class="status-banner neutral" id="rcStatus"><span class="status-dot"></span><span>Enter the measured temperatures above.</span></div>
    <details>
      <summary>How this is calculated</summary>
      <div class="formula-note">Superheat = T<sub>suction line</sub> &minus; T<sub>evaporator sat.</sub> &nbsp;&middot;&nbsp; Subcooling = T<sub>condenser sat.</sub> &minus; T<sub>liquid line</sub></div>
      <div class="hint" style="margin-top:8px;">Both are simple temperature differences once you have the saturation temperature (from the gauge manifold) and the actual line temperature (from a clamp-on thermocouple) — no refrigerant P-T chart lookup needed if your manifold already displays saturation temperature.</div>
    </details>
  </div>

  <div class="step">
    <div class="step-head"><span class="step-num">i</span><h2>Reading the result</h2></div>
    <ul class="checklist" style="margin:0;">
      <li><span class="ck-mark">✓</span><span><b>Superheat method:</b> superheat noticeably above target usually points to undercharge (not enough liquid reaching the evaporator, so it boils off early); superheat noticeably below target usually points to overcharge or a metering restriction issue.</span></li>
      <li><span class="ck-mark">✓</span><span><b>Subcooling method:</b> subcooling noticeably below target usually points to undercharge (not enough liquid backed up in the condenser); subcooling noticeably above target usually points to overcharge.</span></li>
      <li><span class="ck-mark">✓</span><span>A ±2°C (≈±3–4°F) band around target is treated as close enough here — but always weigh it against other symptoms (compressor amps, sight glass, discharge pressure) rather than this number alone.</span></li>
    </ul>
  </div>

  <footer>A charging check, not a substitute for weighing in refrigerant to nameplate charge on a new/reclaimed system, and not a substitute for a qualified technician's full diagnosis — superheat/subcooling alone can be misleading on a system with other faults (restriction, non-condensables, bad airflow) present at the same time.</footer>
</div>

<script>
(function(){
  function num(id){ var e = document.getElementById(id); return e ? parseFloat(e.value) : NaN; }
  function el(id){ return document.getElementById(id); }
  function fmt(v, d){ if(!isFinite(v)) return '—'; return v.toFixed(d===undefined?2:d); }
  function setText(id, html){ var e = el(id); if(e) e.innerHTML = html; }
  function cToF(dc){ return dc * 1.8; } // delta only, no +32 offset needed for a temperature difference

  function calcRefrigCharge(){
    if(!el('rcSuctT')) return;
    var mode = (document.querySelector('input[name="rcMode"]:checked') || {}).value || 'sh';
    el('rcFldSh').style.display = mode === 'sh' ? '' : 'none';
    el('rcFldSc').style.display = mode === 'sc' ? '' : 'none';

    var errs = 0, actual, target, label;

    if(mode === 'sh'){
      var suctT = num('rcSuctT'), evapSat = num('rcEvapSat'), shTarget = num('rcShTarget');
      errs += fieldError(el('rcSuctT'), isNaN(suctT) ? 'Required.' : null);
      errs += fieldError(el('rcEvapSat'), isNaN(evapSat) ? 'Required.' : null);
      errs += fieldError(el('rcShTarget'), (isNaN(shTarget) || shTarget<=0) ? 'Must be greater than 0.' : null);
      if(errs>0){ updateValidationBanner('rcValidation', errs); return; }
      actual = suctT - evapSat;
      target = shTarget;
      label = 'ACTUAL SUPERHEAT';
    } else {
      var liqT = num('rcLiqT'), condSat = num('rcCondSat'), scTarget = num('rcScTarget');
      errs += fieldError(el('rcLiqT'), isNaN(liqT) ? 'Required.' : null);
      errs += fieldError(el('rcCondSat'), isNaN(condSat) ? 'Required.' : null);
      errs += fieldError(el('rcScTarget'), (isNaN(scTarget) || scTarget<=0) ? 'Must be greater than 0.' : null);
      if(errs>0){ updateValidationBanner('rcValidation', errs); return; }
      actual = condSat - liqT;
      target = scTarget;
      label = 'ACTUAL SUBCOOLING';
    }

    setText('rcResultLabel', label);
    setText('rcActual', fmt(actual,2) + ' <small>°C</small>');
    setText('rcActualF', fmt(cToF(actual),1) + ' °F');
    setText('rcTargetShow', fmt(target,1) + ' °C (' + fmt(cToF(target),1) + ' °F)');
    var delta = actual - target;
    setText('rcDelta', (delta>=0?'+':'') + fmt(delta,2) + ' °C');

    var st = el('rcStatus');
    var band = 2; // °C tolerance band
    if(Math.abs(delta) <= band){
      st.className = 'status-banner ok';
      st.innerHTML = '<span class="status-dot"></span><span>Within ' + band + '°C of target — charge looks close to correct on this reading alone.</span>';
    } else if(mode === 'sh' ? delta > band : delta < -band){
      st.className = 'status-banner bad';
      st.innerHTML = '<span class="status-dot"></span><span>' + (mode==='sh' ? 'Superheat is ' + fmt(Math.abs(delta),1) + '°C above target — check for undercharge.' : 'Subcooling is ' + fmt(Math.abs(delta),1) + '°C below target — check for undercharge.') + '</span>';
    } else {
      st.className = 'status-banner bad';
      st.innerHTML = '<span class="status-dot"></span><span>' + (mode==='sh' ? 'Superheat is ' + fmt(Math.abs(delta),1) + '°C below target — check for overcharge or a metering restriction.' : 'Subcooling is ' + fmt(Math.abs(delta),1) + '°C above target — check for overcharge.') + '</span>';
    }
    updateValidationBanner('rcValidation', 0);
  }

  ['rcSuctT','rcEvapSat','rcShTarget','rcLiqT','rcCondSat','rcScTarget'].forEach(function(id){
    var e = el(id); if(e){ e.addEventListener('input', calcRefrigCharge); e.addEventListener('change', calcRefrigCharge); }
  });
  document.querySelectorAll('input[name="rcMode"]').forEach(function(r){ r.addEventListener('change', calcRefrigCharge); });
  calcRefrigCharge();
})();
</script>

<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference calculators, used at your own judgement; verify against applicable codes.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
