<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Electrical Engineering Interview — Engineerz CorneR</title>
<meta name="description" content="Electrical Engineering Interview Questions — part of Engineerz CorneR's free engineering toolkit.">
<link rel="canonical" href="https://www.engineerzcorner.com/interview/electrical">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Electrical Engineering Interview Questions — Engineerz CorneR">
<meta property="og:description" content="Electrical Engineering Interview Questions — part of a free multi-discipline engineering toolkit. Fundamentals, power systems/protection, and site-practical interview questions with model-answer talking points.">
<meta property="og:url" content="https://www.engineerzcorner.com/interview/electrical">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-interview.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Electrical Engineering Interview Questions — Engineerz CorneR">
<meta name="twitter:description" content="Electrical Engineering Interview Questions — part of a free multi-discipline engineering toolkit. Fundamentals, power systems/protection, and site-practical interview questions with model-answer talking points.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-interview.png">
<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%237CA5C4'/%3E%3C/svg%3E">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Oswald:wght@400;500;600;700&family=Inter:wght@400;500;600;700&family=Fragment+Mono:ital@0;1&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/style.css">
<link rel="stylesheet" href="../assets/common-blocks.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Interview",
      "item": "https://www.engineerzcorner.com/interview/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Electrical Engineering Interview Questions",
      "item": "https://www.engineerzcorner.com/interview/electrical"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "WebPage",
  "name": "Electrical Engineering Interview Questions",
  "description": "Electrical Engineering Interview Questions \u2014 part of a free multi-discipline engineering toolkit. Fundamentals, power systems/protection, and site-practical interview questions with model-answer talking points.",
  "url": "https://www.engineerzcorner.com/interview/electrical"
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Interview Prep</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Electrical Engineering — Interview Questions</span></div></nav>


<a class="skip-link" href="#mainContent">Skip to sheet content</a>

<nav class="site-nav" aria-label="Main navigation">
  <div class="site-nav-inner">
  <a href="../">Home</a>
  <a href="../electrical/">Electrical</a>
  <a href="../mechanical/">Mechanical</a>
  <a href="../hvac/">HVAC</a>
  <a href="../civil/">Civil</a>
  <a href="../automation/">Automation</a>
  <a href="../process/">Process</a>
  <a href="../solar/">Solar</a>
  <a href="../pm/">Project Management</a>
  <a href="../general/">General Tools</a>
  <a href="../study-abroad/">Study Abroad</a>
  <a href="./" class="current">Interview Prep</a>
</div>
</nav>


<main id="mainContent">
<div class="wrap page active" id="page-interview-electrical">

  <div class="pagehero">
    <div class="hero-icon"><svg aria-hidden="true" focusable="false" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M17 5 8 18h6l-2 9 11-14h-7z"></path></svg></div>
    <div><h1>Electrical Engineering — Interview Questions</h1><div class="hero-sub">Fundamentals, power systems &amp; protection, site-practical, and QA/QC inspector questions</div></div>
  </div>

  <div class="mech-tabs">
    <a href="./">Interview Index</a>
    <a href="electrical" class="current">Electrical</a>
    <a href="mechanical">Mechanical</a>
    <a href="hvac">HVAC</a>
    <a href="civil">Civil</a>
    <a href="automation">Automation</a>
    <a href="process">Process</a>
    <a href="solar">Solar</a>
    <a href="pm">Project Management</a>
    <a href="general">General / Behavioral</a>
  </div>

  <div class="intro">Common electrical engineering interview questions grouped by topic, with a full model answer for each. Read them, then practice saying the answer in your own words.</div>

  <div class="reftable-jump">
    <a href="#electrical-fund">Fundamentals & Circuit Theory</a>
    <a href="#electrical-power">Power Systems & Protection</a>
    <a href="#electrical-site">Site & Practical Scenarios</a>
    <a href="#electrical-qc">QA/QC Inspector Role</a>
  </div>

  <div class="reftable-section" id="electrical-fund">
    <div class="reftable-h2-row"><span class="reftable-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M2 3h6a4 4 0 0 1 4 4v14a3 3 0 0 0-3-3H2z"></path><path d="M22 3h-6a4 4 0 0 0-4 4v14a3 3 0 0 1 3-3h7z"></path></svg></span><h2>Fundamentals & Circuit Theory</h2></div>
    <div class="reftable-note">Core theory questions used to check you actually understand the basics, not just formulas.</div>
    <div class="reftable-wrap"><table class="reftable">
      <tr><th>Question</th><th>Answer</th></tr>
      <tr><td>Explain Ohm's Law and where it breaks down.</td><td>V = IR for a fixed resistance at constant temperature; note it doesn't hold for non-linear devices (diodes, lamps) where resistance changes with current/temperature.</td></tr>
      <tr><td>What's the difference between AC and DC, and why is AC used for transmission?</td><td>AC periodically reverses direction and can be transformed to high voltage for low-loss transmission (P=I²R, higher V means lower I for the same power); DC is constant and needs power electronics to step voltage up/down.</td></tr>
      <tr><td>Define active, reactive and apparent power.</td><td>Active power (kW) does real work; reactive power (kVAR) is exchanged with inductive/capacitive loads and does no net work; apparent power (kVA) is the vector sum, S = P + jQ, |S| = √(P²+Q²).</td></tr>
      <tr><td>What is power factor and why does a low PF matter?</td><td>Ratio of active to apparent power, cosθ; low PF means more current is drawn for the same real power, increasing losses, cable/transformer sizing and sometimes attracting utility penalties.</td></tr>
      <tr><td>Explain the difference between star and delta connections.</td><td>Star (wye) gives line voltage = √3 × phase voltage and a neutral point; delta has line voltage = phase voltage with no neutral; star-delta starters also use this to reduce motor starting current/torque.</td></tr>
      <tr><td>What is skin effect?</td><td>At higher frequencies AC current tends to flow near the conductor's surface rather than uniformly through the cross-section, effectively raising AC resistance versus DC resistance.</td></tr>
      <tr><td>What is the difference between resistance, impedance and reactance?</td><td>Resistance (R) opposes current and dissipates energy as heat; reactance (X) is the opposition from inductors/capacitors that stores and releases energy rather than dissipating it; impedance (Z) is the combined AC opposition, Z = R + jX, with magnitude |Z| = √(R²+X²).</td></tr>
      <tr><td>Explain Kirchhoff's Current and Voltage Laws.</td><td>KCL: the sum of currents entering a node equals the sum leaving it (charge is conserved). KVL: the sum of voltage rises and drops around any closed loop equals zero (energy is conserved).</td></tr>
      <tr><td>What's the difference between series and parallel circuits?</td><td>In series, the same current flows through all elements and voltages add up (Rtotal = R1+R2+...); in parallel, all elements share the same voltage and currents add up (1/Rtotal = 1/R1+1/R2+...).</td></tr>
      <tr><td>What is the difference between a capacitor and an inductor in terms of behavior?</td><td>A capacitor resists a change in voltage (stores energy in an electric field, blocks DC once charged, passes AC); an inductor resists a change in current (stores energy in a magnetic field, passes DC freely, opposes AC).</td></tr>
      <tr><td>What is transformer turns ratio and how does it relate voltage and current?</td><td>Turns ratio (N1/N2) equals the primary-to-secondary voltage ratio; current is inversely proportional to the turns ratio (an ideal transformer conserves power, so V1I1 = V2I2).</td></tr>
      <tr><td>What is the difference between synchronous speed and slip in an induction motor?</td><td>Synchronous speed (Ns = 120f/P) is set by supply frequency and pole count; the rotor always runs slightly slower than this under load, and slip = (Ns − Nr)/Ns expresses that difference — slip is what actually produces torque in an induction motor.</td></tr>
      <tr><td>What is the difference between a linear and a switch-mode power supply?</td><td>A linear supply regulates voltage by dissipating excess as heat across a series pass element (simple, low noise, inefficient at large voltage drops); a switch-mode supply rapidly switches a transistor and uses inductors/capacitors to convert voltage with much higher efficiency, at the cost of added switching noise/EMI.</td></tr>
      <tr><td>Explain the concept of harmonics in an electrical system and why they matter.</td><td>Harmonics are voltage/current components at integer multiples of the fundamental frequency, generated mainly by non-linear loads (VFDs, LED drivers, switch-mode supplies); they cause extra heating in transformers/neutrals, distort voltage waveforms for other loads, and can trigger nuisance protection trips if not accounted for.</td></tr>
      <tr><td>What is the difference between real, reactive and complex power in phasor terms?</td><td>Complex power S = P + jQ combines both; P (watts) is the in-phase component doing real work, Q (VAR) is the 90°-out-of-phase component circulating between source and reactive loads, and the phase angle between voltage and current phasors is what splits S into P and Q.</td></tr>
      <tr><td>What is the difference between a step-up and step-down transformer, and how is polarity/phasing important when paralleling transformers?</td><td>A step-up transformer raises voltage from primary to secondary (fewer primary turns), a step-down lowers it; when paralleling transformers, matching turns ratio, impedance, and vector group/phase relationship is essential, or large circulating currents can flow between them even with no external load.</td></tr>
    </table></div>
  </div>
  <div class="reftable-section" id="electrical-power">
    <div class="reftable-h2-row"><span class="reftable-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="3"></circle><path d="M12 2v2M12 20v2M4.93 4.93l1.41 1.41M17.66 17.66l1.41 1.41M2 12h2M20 12h2M4.93 19.07l1.41-1.41M17.66 6.34l1.41-1.41"></path></svg></span><h2>Power Systems & Protection</h2></div>
    <div class="reftable-note">Protection, grounding and equipment sizing — the practical backbone of most electrical interviews.</div>
    <div class="reftable-wrap"><table class="reftable">
      <tr><th>Question</th><th>Answer</th></tr>
      <tr><td>Why is earthing/grounding important?</td><td>Provides a low-impedance path for fault current so protective devices trip quickly, limits touch/step voltages for personnel safety, and stabilizes system voltage reference.</td></tr>
      <tr><td>Explain the difference between a fuse and a circuit breaker.</td><td>A fuse is a one-time sacrificial element that melts to break the circuit; a breaker uses a mechanism to trip and can be reset/reused, and usually offers more precise, adjustable protection.</td></tr>
      <tr><td>What is selectivity (discrimination) in protection?</td><td>Coordinating protective devices so only the device closest to a fault trips, isolating the smallest section of the network while the rest stays energized.</td></tr>
      <tr><td>What's the difference between an MCB, MCCB and ACB?</td><td>MCB (miniature) is for low current, fixed-trip final circuits; MCCB (moulded case) handles higher currents with adjustable trip settings; ACB (air) is used for large currents at main switchboard/incomer level, often with advanced protection relays.</td></tr>
      <tr><td>How do you size a cable?</td><td>Start from design current, then check current-carrying capacity (derated for ambient temperature, grouping, installation method), voltage drop over the run length, and short-circuit withstand — the most restrictive of these sets the final size.</td></tr>
      <tr><td>What causes voltage drop and why does it matter?</td><td>Cable resistance/reactance causes voltage loss proportional to current and length; excessive drop under-supplies equipment, so codes cap it (commonly ~3-5% depending on standard/application).</td></tr>
      <tr><td>What is the difference between an overload relay and a short-circuit protective device?</td><td>An overload relay protects against sustained excess current (e.g., a stalled motor) with a time-delayed trip that mimics heating; short-circuit protection (fuse or magnetic trip on a breaker) reacts near-instantly to very high fault currents to prevent equipment damage and fire.</td></tr>
      <tr><td>What is an earth fault loop and why does its impedance matter?</td><td>It's the complete path a fault current takes from the point of fault back to the source through the earth/protective conductor; low loop impedance ensures fault current is high enough to trip protection quickly, which is why it's measured and limited by design.</td></tr>
      <tr><td>Explain the difference between TT, TN and IT earthing systems.</td><td>TN systems bond the neutral to earth at the source and use a dedicated protective conductor back to it (fast fault clearance via low-impedance path); TT systems use an independent earth electrode at the installation instead (relies on RCDs for fast disconnection); IT systems have no direct earth connection on the source side, so a single fault doesn't trip immediately, which suits continuity-critical supplies.</td></tr>
      <tr><td>What is the purpose of a residual current device (RCD/ELCB)?</td><td>It monitors for an imbalance between line and neutral current (indicating current is leaking to earth, often through a person) and trips very quickly at low current thresholds — protecting people, not equipment, which is what overcurrent devices are for.</td></tr>
      <tr><td>Why do transformers and generators need to be sized with more than just the running load in mind?</td><td>Starting/inrush currents (especially from motors), harmonic loading from non-linear loads, and future load growth all need headroom; sizing to only the steady running load risks nuisance tripping or overheating under normal transient conditions.</td></tr>
      <tr><td>What's the difference between short-circuit current rating and continuous current rating on switchgear?</td><td>Continuous rating is the current the equipment can carry indefinitely without exceeding temperature limits; short-circuit rating is the much higher current (for a brief defined time) the equipment must withstand without mechanical or thermal failure during a fault, before protection clears it.</td></tr>
      <tr><td>What is the purpose of a surge protective device (SPD) and where would you install one?</td><td>It clamps transient overvoltages (from lightning or switching events) to a safe residual level, protecting downstream equipment; typically installed at the main incomer (Type 1/2) and sometimes again closer to sensitive equipment (Type 3), coordinated so the upstream device handles the bulk of the energy.</td></tr>
      <tr><td>Explain the difference between primary and backup (secondary) protection.</td><td>Primary protection is the first line of defense expected to clear a fault quickly for the zone it covers; backup protection is a slower, deliberately delayed device further upstream that only operates if primary protection fails to clear the fault, providing redundancy without compromising selectivity in normal operation.</td></tr>
      <tr><td>What is arc flash and what determines its severity?</td><td>An arc flash is an explosive release of energy from an electrical arc fault through air; its severity (incident energy) depends mainly on available fault current, the protective device's clearing time, and the working distance from the arc — which is why fast-clearing protection settings meaningfully reduce PPE requirements.</td></tr>
      <tr><td>What's the difference between a differential relay and an overcurrent relay?</td><td>An overcurrent relay trips based on current magnitude exceeding a threshold at one point; a differential relay compares current entering and leaving a protected zone (transformer, busbar, feeder) and trips only on the imbalance that indicates an internal fault, giving very fast and highly selective protection within that zone.</td></tr>
    </table></div>
  </div>
  <div class="reftable-section" id="electrical-site">
    <div class="reftable-h2-row"><span class="reftable-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M14.7 6.3a4 4 0 0 0-5.4 5.4L2 19l3 3 7.3-7.3a4 4 0 0 0 5.4-5.4l-2.8 2.8-2-2 2.8-2.8z"></path></svg></span><h2>Site & Practical Scenarios</h2></div>
    <div class="reftable-note">How you think on your feet — these often matter more than textbook recall.</div>
    <div class="reftable-wrap"><table class="reftable">
      <tr><th>Question</th><th>Answer</th></tr>
      <tr><td>A breaker keeps tripping on a feeder — how do you troubleshoot it?</td><td>Check the trip flag/cause (overload vs short-circuit vs earth fault), review load history for overload, megger the cable and downstream equipment for insulation faults, and inspect connections for loose/overheating terminations before resetting.</td></tr>
      <tr><td>How would you verify a panel is safe to work on?</td><td>Follow lockout-tagout, isolate and lock the supply, then test the tester on a known live source, test the circuit is dead, retest the tester — never rely on a single meter reading or the breaker position alone.</td></tr>
      <tr><td>Two feeders read different voltages between phases — what would you check?</td><td>Look for an unbalanced load, a blown fuse/open phase upstream, a loose neutral, or a transformer tap issue; measure phase-to-phase and phase-to-neutral to localize whether it's a supply or load-side problem.</td></tr>
      <tr><td>How do you decide between a star-delta starter, VFD, or soft starter for a motor?</td><td>Weigh starting torque needed, allowable starting current on the supply, whether speed control is needed in operation (VFD), and cost/complexity — VFD gives the most control but costs more and needs harmonic/EMI consideration.</td></tr>
      <tr><td>What do you check before energizing new equipment?</td><td>Insulation resistance (megger) test, continuity/polarity checks, correct phase rotation, torque on terminations, protection settings match the design, and that as-built matches the approved drawings.</td></tr>
      <tr><td>How do you approach arc-flash risk on a job?</td><td>Identify the incident energy from the study/label, use the specified PPE category, keep the boundary distance, and prefer working on de-energized equipment wherever the task allows it.</td></tr>
      <tr><td>A motor trips on overload shortly after startup every time — what would you check?</td><td>Check actual running current against the motor's rated FLC and the overload relay setting, verify the motor isn't mechanically overloaded or bound, check for undervoltage at the terminals during start, and confirm the overload class/curve suits the load's starting duty.</td></tr>
      <tr><td>How would you approach specifying standby generator capacity for a building?</td><td>Total the essential loads that must run on backup, add starting/inrush allowance for the largest motor loads (often the dominant factor), check step-load and voltage-dip tolerance, and build in margin for future additions rather than sizing to today's load exactly.</td></tr>
      <tr><td>What's the purpose of power factor correction, and how would you size capacitors for it?</td><td>It reduces reactive power drawn from the supply (often to avoid utility penalties and reduce cable/transformer loading); sizing is based on closing the gap between existing and target power factor using the kVAR = kW × (tanθ1 − tanθ2) relationship, then selecting standard capacitor bank steps.</td></tr>
      <tr><td>How do you read and use a single-line diagram (SLD) on site?</td><td>Trace the power path from source through protective devices to each load, cross-check ratings and settings shown against the physical equipment nameplates, and use it to identify isolation points before any work — treat discrepancies between the SLD and site as something to query, not ignore.</td></tr>
      <tr><td>What would make you suspect a neutral is overloaded in a three-phase system with single-phase loads?</td><td>Significant phase imbalance (especially with non-linear loads like LED drivers or electronics generating triplen harmonics that add rather than cancel in the neutral) can push neutral current above what's expected — worth measuring neutral current directly rather than assuming it's always low.</td></tr>
      <tr><td>How would you plan an electrical shutdown/outage on a live facility?</td><td>Identify everything affected (not just the obvious circuit), sequence isolation to avoid backfeeds, notify stakeholders with enough lead time, prepare a rollback plan if something doesn't go as expected, and confirm re-energization checks before restoring supply.</td></tr>
      <tr><td>New equipment trips instantly on energization — how would you approach it?</td><td>Don't just reset and retry; check the trip flag/cause first, verify insulation resistance and phase rotation match design, inspect for a wiring error (cross-phase, incorrect earthing) introduced during installation, and confirm protection settings weren't left at commissioning defaults.</td></tr>
      <tr><td>A client reports flickering lights across part of a building — how would you investigate?</td><td>Check for a loose or high-resistance neutral connection first (a common cause, especially if flicker correlates with other loads switching), measure voltage stability under load, and look for a large intermittent load (motor starting, welder) sharing the same circuit or transformer.</td></tr>
      <tr><td>How would you verify correct phase rotation before commissioning a three-phase motor?</td><td>Use a phase rotation meter/tester on the supply before connecting the motor, or briefly bump-start the motor and observe direction against the intended rotation — reversing any two of the three phases corrects rotation if it's wrong.</td></tr>
      <tr><td>How do you approach selecting and coordinating protective device settings across a distribution system?</td><td>Start from the load end and work upstream, ensuring each device's time-current curve sits below and to the left of the one upstream of it (so the closest device trips first), while checking settings also satisfy cable withstand and starting-current requirements at each level.</td></tr>
    </table></div>
  </div>

  <div class="reftable-section" id="electrical-qc">
    <div class="reftable-h2-row"><span class="reftable-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M9 11l3 3L22 4"></path><path d="M21 12v7a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2V5a2 2 0 0 1 2-2h11"></path></svg></span><h2>QA/QC Inspector Role</h2></div>
    <div class="reftable-note">Common questions for an Electrical QC Inspector interview — installation quality, testing, documentation and standards, rather than pure design theory.</div>
    <div class="reftable-wrap"><table class="reftable">
      <tr><th>Question</th><th>Answer</th></tr>
      <tr><td>Tell us about yourself.</td><td>Lead with years of experience, the systems you've worked on (LV/MV installation, inspection, testing, commissioning), the project types (industrial, infrastructure, modular/PEB buildings), the standards you're familiar with, and your core QA/QC responsibilities — inspections, documentation, and NCR management.</td></tr>
      <tr><td>What are the responsibilities of an Electrical QC Inspector?</td><td>Confirm every electrical installation complies with the approved drawings, specifications, codes and project requirements — covering material inspection, site/witness inspections, inspection-report preparation, raising and closing NCRs, and general quality compliance across the job.</td></tr>
      <tr><td>How do you perform an electrical inspection?</td><td>Review the approved IFC drawings, specifications and ITP requirements first, then verify installation, workmanship, material approval, cable routing, grounding and equipment installation on site; document any non-conformance, and prepare the inspection report once everything checks out.</td></tr>
      <tr><td>What is an NCR?</td><td>Non-Conformance Report — issued when work or material doesn't comply with the specifications, approved drawings or applicable standards; it records the issue, the corrective action, the root cause, and the verification needed to close it out.</td></tr>
      <tr><td>How do you close an NCR?</td><td>Re-inspect the work after the contractor implements the corrective action, verify it now complies with the specification/standard, then have the client or consultant accept the correction with supporting evidence before recommending the NCR for closure.</td></tr>
      <tr><td>What is an ITP?</td><td>Inspection and Test Plan — defines the inspection stages for a scope of work, the acceptance criteria at each stage, inspection frequency, responsible parties, and the hold/witness points that must be signed off before construction proceeds past that point.</td></tr>
      <tr><td>What is Material Receiving Inspection (MRI)?</td><td>The inspection of incoming materials against approved submittals, specifications, certificates and physical condition, carried out before the material is released for installation.</td></tr>
      <tr><td>What checks do you perform before cable installation?</td><td>Verify the material matches the approved submittal, confirm cable size and type, check the route is ready, ensure trays/supports are correctly installed, verify bending radius is respected, and check cable tags/identification are in place.</td></tr>
      <tr><td>What electrical tests are commonly performed on power cables?</td><td>Insulation resistance (IR) test, continuity test, phase identification, high-voltage (HV) test where applicable, cable sheath test, and earth continuity test.</td></tr>
      <tr><td>What is insulation resistance testing?</td><td>A megger test that verifies the integrity of cable insulation by confirming there's no significant leakage current between conductors and earth — low readings point to damaged, wet, or degraded insulation.</td></tr>
      <tr><td>What is the difference between QA and QC?</td><td>QA (Quality Assurance) is process-oriented and focused on preventing defects by building good process into the work up front; QC (Quality Control) is product-oriented and focused on detecting defects that have already occurred, through inspection and testing of the finished work.</td></tr>
      <tr><td>What standards have you worked with?</td><td>Name the specific set relevant to your projects — commonly IEC standards, NEC requirements, and (on Saudi/Gulf projects) Saudi Aramco Engineering Standards (SAES) and Saudi Aramco Inspection Procedures (SAIP) — alongside the project specifications and approved construction drawings themselves.</td></tr>
      <tr><td>What experience do you have in modular buildings?</td><td>Describe inspections carried out on modular/PEB (pre-engineered building) projects — electrical installations, lighting, power distribution, grounding, cable routing, testing and final quality verification before handover.</td></tr>
      <tr><td>What should be checked during a grounding inspection?</td><td>Ground conductor size, ground rod installation, tightness of connections, continuity of the grounding system, compliance with approved drawings, and the ground resistance test result against the specified limit.</td></tr>
      <tr><td>Why should we hire you?</td><td>Tie your years of QC experience directly to what the role needs: knowledge of the relevant international/client standards, hands-on inspection and testing experience, familiarity with the specific project type (e.g. modular buildings), and the ability to coordinate cleanly with consultants and clients to keep quality on track.</td></tr>
    </table></div>
  </div>

  <div class="cta-strip reveal">
    <h2>Contact me</h2>
    <p>Got a topic or a discipline you'd like added? Ask, and a new question set gets written and added here.</p>
  </div>

  <footer>Model answers are a starting point, not a script — say them in your own words and back them up with an example from your own work where you can. <a href="./">← Interview Index</a></footer>
</div>
</main>

<footer class="site-footer">
  <div>Engineerz CorneR — reference calculators, used at your own judgement; verify against applicable codes.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>

<script src="../assets/app.js"></script>



<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
