<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%23C1662B'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>33/11 kV Substation SLD Overview | Engineerz CorneR</title>
<meta name="description" content="How a 33/11 kV substation is built, walked through its single line diagram from incoming line to distribution feeders — every equipment item and its function.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/33-11kv-substation-diagram-equipment-overview">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="33/11 kV Substation SLD Overview">
<meta property="og:description" content="How a 33/11 kV substation is built, walked through its single line diagram from incoming line to distribution feeders — every major equipment item, its function, and the protection schemes that back it up.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/33-11kv-substation-diagram-equipment-overview">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="33/11 kV Substation SLD Overview">
<meta name="twitter:description" content="How a 33/11 kV substation is built, walked through its single line diagram from incoming line to distribution feeders — every major equipment item, its function, and the protection schemes that back it up.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="33-11kv-substation-diagram-equipment-overview.inline.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {"@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.engineerzcorner.com/"},
    {"@type": "ListItem", "position": 2, "name": "Posts", "item": "https://www.engineerzcorner.com/posts/"},
    {"@type": "ListItem", "position": 3, "name": "33/11 kV Substation: Single Line Diagram & Equipment Overview", "item": "https://www.engineerzcorner.com/posts/33-11kv-substation-diagram-equipment-overview"}
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "33/11 kV Substation: Single Line Diagram & Equipment Overview",
      "datePublished": "2026-08-02",
      "dateModified": "2026-08-02",
  "description": "How a 33/11 kV substation is built, walked through its single line diagram from incoming line to distribution feeders — every major equipment item, its function, and the protection schemes that back it up.",
  "url": "https://www.engineerzcorner.com/posts/33-11kv-substation-diagram-equipment-overview",
  "author": {"@type": "Organization", "name": "Engineerz CorneR"},
  "publisher": {"@type": "Organization", "name": "Engineerz CorneR", "logo": {"@type": "ImageObject", "url": "https://www.engineerzcorner.com/og-image.png"}},
  "mainEntityOfPage": {"@type": "WebPage", "@id": "https://www.engineerzcorner.com/posts/33-11kv-substation-diagram-equipment-overview"}
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>
<link rel="stylesheet" href="../assets/common-blocks.css">
<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">33/11 kV Substation: Single Line Diagram &amp; Equipment Overview</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">⚡ Electrical &middot; Power Distribution</span>
    <h1>33/11 kV Substation: Single Line Diagram &amp; Equipment Overview</h1>
    <p class="hero-sub">A 33/11 kV substation is the step between bulk transmission and the network that actually reaches consumers. Here's every piece of equipment along that path, in the order power actually flows through them.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; Distribution Substations</span></div>
  </div>
  <div class="hero-art">
    <svg viewBox="0 0 760 190" preserveAspectRatio="xMidYMax slice" xmlns="http://www.w3.org/2000/svg">
      <line x1="60" y1="20" x2="60" y2="66" stroke="#7e97ac" stroke-width="2"/>
      <path d="M50 22 L70 22 M46 14 L74 14 M54 30 L66 30" stroke="#7e97ac" stroke-width="1.5"/>
      <rect x="52" y="70" width="16" height="10" fill="#F2B84B"/>
      <line x1="60" y1="80" x2="60" y2="100" stroke="#7e97ac" stroke-width="2"/>
      <line x1="44" y1="100" x2="76" y2="100" stroke="#5FD3E3" stroke-width="3"/>
      <text x="12" y="114" font-family="IBM Plex Mono" font-size="9" fill="#8FB0B6">33kV BUS</text>
      <line x1="60" y1="100" x2="60" y2="128" stroke="#7e97ac" stroke-width="2"/>
      <g transform="translate(60,128)">
        <circle cx="0" cy="-8" r="14" fill="none" stroke="#5FD3E3" stroke-width="2"/>
        <circle cx="0" cy="8" r="14" fill="none" stroke="#F2B84B" stroke-width="2"/>
      </g>
      <text x="14" y="164" font-family="IBM Plex Mono" font-size="9" fill="#8FB0B6">33/11kV XFMR</text>
      <line x1="60" y1="150" x2="60" y2="172" stroke="#7e97ac" stroke-width="2"/>
      <line x1="160" y1="172" x2="700" y2="172" stroke="#5FD3E3" stroke-width="3"/>
      <text x="150" y="186" font-family="IBM Plex Mono" font-size="9" fill="#8FB0B6">11kV BUS</text>
      <line x1="60" y1="172" x2="160" y2="172" stroke="#7e97ac" stroke-width="1.5"/>
      <line x1="300" y1="172" x2="300" y2="140" stroke="#7e97ac" stroke-width="1.5"/>
      <path d="M294 140 L306 140 L300 126 Z" fill="none" stroke="#7e97ac" stroke-width="1.2"/>
      <text x="272" y="118" font-family="IBM Plex Mono" font-size="9" fill="#8FB0B6">FEEDER-1</text>
      <line x1="450" y1="172" x2="450" y2="140" stroke="#7e97ac" stroke-width="1.5"/>
      <path d="M444 140 L456 140 L450 126 Z" fill="none" stroke="#7e97ac" stroke-width="1.2"/>
      <text x="422" y="118" font-family="IBM Plex Mono" font-size="9" fill="#8FB0B6">FEEDER-2</text>
      <line x1="600" y1="172" x2="600" y2="140" stroke="#7e97ac" stroke-width="1.5"/>
      <path d="M594 140 L606 140 L600 126 Z" fill="none" stroke="#7e97ac" stroke-width="1.2"/>
      <text x="572" y="118" font-family="IBM Plex Mono" font-size="9" fill="#8FB0B6">FEEDER-3</text>
    </svg>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">A 33/11 kV substation steps bulk 33 kV transmission voltage down to 11 kV, the level distribution feeders and, ultimately, distribution transformers use.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">The single line diagram is the equipment sequence itself &mdash; lightning arrester, isolator, CT, breaker, transformer, then repeated at 11 kV out to the feeders.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">Every stage backs into a protection scheme &mdash; overcurrent, earth fault, differential, Buchholz &mdash; layered so a fault trips the nearest breaker, not the whole station.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">SCADA/RTU, battery-backed DC supply, and a station transformer keep protection and control functioning independent of the substation's own outgoing supply.</div></div>
  </div>

  <div class="post-body">

    <h2><span class="h2-dot"></span>What a 33/11 kV substation does</h2>
    <p>A 33/11 kV substation is the backbone link between the bulk transmission network and the local distribution network that actually reaches buildings and consumers. It receives power at 33 kV, steps it down to 11 kV through a power transformer, and redistributes it across multiple outgoing feeders &mdash; each of which then feeds further distribution transformers that step down again to utilization voltage. Everything else in the substation exists to make that one transformation happen safely: isolating equipment for maintenance, protecting against faults, and metering what's flowing through.</p>

    <h2><span class="h2-dot"></span>The single line diagram, stage by stage</h2>
    <p>Reading the SLD top to bottom follows the actual path power takes through the station:</p>
    <div class="sld-ladder">
      <div class="sld-step"><span class="sld-badge">1</span><div><b>33 kV Incoming Line</b><span>Power arrives from the upstream transmission network.</span></div></div>
      <div class="sld-step"><span class="sld-badge">2</span><div><b>Lightning Arrester (LA)</b><span>Diverts lightning and switching surges to earth before they reach the equipment.</span></div></div>
      <div class="sld-step"><span class="sld-badge">3</span><div><b>Isolator with Earth Switch</b><span>Provides a visible, off-load break for safe isolation, plus an earth switch for maintenance safety.</span></div></div>
      <div class="sld-step"><span class="sld-badge">4</span><div><b>Current Transformer (CT)</b><span>Steps down line current to a safe, measurable level for metering and protection relays.</span></div></div>
      <div class="sld-step"><span class="sld-badge">5</span><div><b>Circuit Breaker (VCB / SF6 CB)</b><span>Interrupts fault current on command from the protection relays &mdash; the primary fault-clearing device on the incomer.</span></div></div>
      <div class="sld-step"><span class="sld-badge">6</span><div><b>CT + PT/CVT</b><span>A second CT plus a potential transformer or capacitor voltage transformer, giving both current and voltage signals for metering and protection.</span></div></div>
      <div class="sld-step"><span class="sld-badge">7</span><div><b>33 kV Busbar</b><span>The common connection point the incomer feeds into, and from which the power transformer draws.</span></div></div>
      <div class="sld-step"><span class="sld-badge">8</span><div><b>33/11 kV Power Transformer (10/16/20 MVA)</b><span>The core of the station &mdash; steps 33 kV down to 11 kV at the substation's rated capacity.</span></div></div>
      <div class="sld-step"><span class="sld-badge">9</span><div><b>11 kV Circuit Breaker</b><span>Protects the transformer's secondary side and the downstream 11 kV busbar.</span></div></div>
      <div class="sld-step"><span class="sld-badge">10</span><div><b>11 kV Busbar</b><span>Distributes the stepped-down supply to each outgoing feeder.</span></div></div>
      <div class="sld-step"><span class="sld-badge">11</span><div><b>Feeder-1, Feeder-2, Feeder-3 &hellip;</b><span>Each feeder, with its own breaker, carries power out to a section of the distribution network.</span></div></div>
    </div>

    <h2><span class="h2-dot"></span>Power flow, end to end</h2>
    <p>Beyond the substation's own busbars, the same sequence continues out to the consumer: <b>33 kV incoming line &rarr; lightning arrester &rarr; isolator &rarr; CT &rarr; circuit breaker &rarr; 33 kV busbar &rarr; power transformer (33/11 kV) &rarr; 11 kV circuit breaker &rarr; 11 kV busbar &rarr; outgoing feeders &rarr; distribution transformers &rarr; consumers.</b> Every arrow in that chain is a point where the supply is switched, protected, or transformed &mdash; nothing in a substation is decorative.</p>

    <h2><span class="h2-dot"></span>Major equipment &amp; functions</h2>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Equipment</th><th>Function</th></tr>
        <tr><td>Lightning Arrester (LA)</td><td>Protects equipment from lightning and surge voltages</td></tr>
        <tr><td>Isolator with Earth Switch</td><td>Visible isolation and earthing for maintenance safety</td></tr>
        <tr><td>Current Transformer (CT)</td><td>Steps down current for metering and protection</td></tr>
        <tr><td>Potential Transformer (PT/CVT)</td><td>Steps down voltage for metering and relay operation</td></tr>
        <tr><td>Circuit Breaker (VCB / SF6 CB)</td><td>Interrupts fault current and protects the system</td></tr>
        <tr><td>Busbar (33 kV / 11 kV)</td><td>Common connection point for incoming and outgoing circuits</td></tr>
        <tr><td>Power Transformer (33/11 kV)</td><td>Reduces voltage from 33 kV to 11 kV for distribution</td></tr>
        <tr><td>Neutral Grounding Resistor (NGR)</td><td>Limits earth fault current on the 11 kV side</td></tr>
        <tr><td>11 kV Feeder Panels</td><td>Distributes power to different distribution feeders</td></tr>
        <tr><td>Protection Relays</td><td>Detect faults and trip the circuit breaker</td></tr>
        <tr><td>Control &amp; Relay Panel</td><td>Controls, monitors and protects all substation equipment</td></tr>
        <tr><td>Battery Charger &amp; DC Battery Bank</td><td>Provides DC supply (110/220 V) for protection and CB operation</td></tr>
        <tr><td>Station Transformer</td><td>Supplies AC power for lighting, cooling and auxiliary loads</td></tr>
        <tr><td>Earthing System</td><td>Ensures safety of equipment and personnel</td></tr>
        <tr><td>SCADA / RTU System</td><td>Enables remote monitoring, control and data acquisition</td></tr>
      </table>
    </div>
    <p>The DC battery bank deserves a second look: it's what lets protection relays and breakers operate correctly even during an AC supply disturbance on the very station they're protecting. A substation that loses its own AC feed still needs to be able to trip a breaker &mdash; that's the entire reason the battery-backed DC supply exists as a separate system from the station transformer.</p>

    <h2><span class="h2-dot"></span>Protection provided</h2>
    <div class="signal-grid">
      <div class="signal-card cold">
        <b>Overcurrent &amp; earth fault</b>
        <span>Over Current Protection (50/51), Earth Fault Protection (50N/51N), Restricted Earth Fault (REF) &mdash; the first line of defence against phase and ground faults.</span>
      </div>
      <div class="signal-card hot">
        <b>Transformer &amp; equipment protection</b>
        <span>Differential Protection (87T), Buchholz Relay, Surge Protection (lightning arresters) &mdash; specifically guarding the power transformer and its insulation.</span>
      </div>
    </div>
    <ul class="plain">
      <li>Over Flux Protection (24)</li>
      <li>Over Voltage Protection (59)</li>
      <li>Under Voltage Protection (27)</li>
      <li>Thermal &amp; Other Auxiliary Alarms</li>
    </ul>
    <p>These schemes layer deliberately: overcurrent and earth fault relays are the general-purpose backstop, differential protection (87T) is specific to the power transformer and reacts far faster because it compares current in versus current out, and the Buchholz relay catches developing faults inside the transformer tank itself &mdash; gas accumulation from arcing or insulation breakdown &mdash; before they escalate into something the electrical protection alone would only catch after the fact.</p>

    <h2><span class="h2-dot"></span>Key features of a well-run substation</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>Reliable and continuous power supply to the downstream network.</span></li>
      <li><span class="tk-check">✓</span><span>Safe operation and maintenance, backed by visible isolation and earthing.</span></li>
      <li><span class="tk-check">✓</span><span>Advanced protection system with layered relay schemes.</span></li>
      <li><span class="tk-check">✓</span><span>Efficient power management across all outgoing feeders.</span></li>
      <li><span class="tk-check">✓</span><span>Built for sustainability and future load growth.</span></li>
    </ul>

    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>The SLD is the physical power path: LA &rarr; isolator &rarr; CT &rarr; breaker &rarr; busbar &rarr; transformer, repeated at 33 kV and again at 11 kV.</span></li>
      <li><span class="tk-check">✓</span><span>CTs and PTs exist purely to feed metering and protection relays &mdash; they carry no load current or voltage themselves.</span></li>
      <li><span class="tk-check">✓</span><span>Differential (87T) and Buchholz protection are transformer-specific and layered on top of general overcurrent/earth fault protection.</span></li>
      <li><span class="tk-check">✓</span><span>The station's own DC battery bank and station transformer keep protection and auxiliary loads running independent of the substation's outgoing supply.</span></li>
    </ul>

  </div>


    <div class="post-share">
    <div class="post-share-label">Found this useful? Share it —</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=33%2F11%20kV%20Substation%3A%20Single%20Line%20Diagram%20%26%20Equipment%20Overview%20%E2%80%94%20Every%20major%20equipment%20item%20on%20a%2033%2F11%20kV%20substation%20SLD%2C%20its%20function%2C%20and%20the%20protection%20schemes%20behind%20it.&amp;url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2F33-11kv-substation-diagram-equipment-overview" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2F33-11kv-substation-diagram-equipment-overview" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&amp;title=33%2F11%20kV%20Substation%3A%20Single%20Line%20Diagram%20%26%20Equipment%20Overview&amp;text=Every%20major%20equipment%20item%20on%20a%2033%2F11%20kV%20substation%20SLD%2C%20its%20function%2C%20and%20the%20protection%20schemes%20behind%20it.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2F33-11kv-substation-diagram-equipment-overview" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=33%2F11%20kV%20Substation%3A%20Single%20Line%20Diagram%20%26%20Equipment%20Overview&amp;body=Thought%20you%20might%20find%20this%20useful%3A%0A%0A33%2F11%20kV%20Substation%3A%20Single%20Line%20Diagram%20%26%20Equipment%20Overview%0AEvery%20major%20equipment%20item%20on%20a%2033%2F11%20kV%20substation%20SLD%2C%20its%20function%2C%20and%20the%20protection%20schemes%20behind%20it.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2F33-11kv-substation-diagram-equipment-overview">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="gas-insulated-substation-gis-explained">Gas Insulated Substation (GIS) Explained</a></li><li><a href="breaker-selectivity-discrimination-explained">Breaker Selectivity: Why Two Correctly Rated Breakers Can Still Trip Together</a></li><li><a href="ansi-relay-numbers-protection-functions">ANSI Relay Numbers: Common Protection Relay Functions</a></li><li><a href="transformer-generator-sizing-motor-starting">Transformer &amp; Generator Sizing for Motor Starting</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
