<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%23C1662B'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Cooling Tower Types Explained | Engineerz CorneR</title>
<meta name="description" content="What a cooling tower does, the main types (counterflow, crossflow, natural, forced and induced draft, open, closed, hybrid), parts, selection and failures.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/cooling-tower-types-explained">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Cooling Tower Types Explained">
<meta property="og:description" content="What a cooling tower actually does, seven common tower types, its parts, a selection guide, and common failure points.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/cooling-tower-types-explained">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Cooling Tower Types Explained">
<meta name="twitter:description" content="What a cooling tower actually does, seven common tower types, its parts, a selection guide, and common failure points.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="cooling-tower-types-explained.inline.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Posts",
      "item": "https://www.engineerzcorner.com/posts/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Cooling Tower Types Explained",
      "item": "https://www.engineerzcorner.com/posts/cooling-tower-types-explained"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Cooling Tower Types Explained",
      "datePublished": "2026-09-01",
      "dateModified": "2026-09-01",
  "description": "What a cooling tower actually does, seven common tower types, its parts, a selection guide, and common failure points.",
  "url": "https://www.engineerzcorner.com/posts/cooling-tower-types-explained",
  "author": {
    "@type": "Organization",
    "name": "Engineerz CorneR"
  },
  "publisher": {
    "@type": "Organization",
    "name": "Engineerz CorneR",
    "logo": {
      "@type": "ImageObject",
      "url": "https://www.engineerzcorner.com/og-image.png"
    }
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://www.engineerzcorner.com/posts/cooling-tower-types-explained"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>
<link rel="stylesheet" href="../assets/common-blocks.css">
<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Cooling Tower Types Explained</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">❄ HVAC &middot; Cooling Towers</span>
    <h1>Cooling Tower Types Explained</h1>
    <p class="hero-sub">Every cooling tower does the same job &mdash; reject heat from condenser water to the atmosphere mostly through evaporation &mdash; but the airflow path, the draft mechanism, and whether the process water ever touches outside air all change with the type.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; HVAC / Cooling Towers</span></div>
  </div>
  <div class="hero-art">
    <svg viewBox="0 0 760 170" preserveAspectRatio="xMidYMax slice" xmlns="http://www.w3.org/2000/svg">
      <line x1="0" y1="150" x2="760" y2="150" stroke="#1E3A5C" stroke-width="1"/>
      <rect x="90" y="76" width="170" height="18" rx="2" fill="#3E4E70" stroke="#7e97ac" stroke-width="1"/>
      <text x="105" y="66" font-family="IBM Plex Mono" font-size="10" fill="#8FB0B6">HOT WATER IN</text>
      <path d="M290 130 L290 60 Q290 45 320 45 L400 45 Q430 45 430 60 L430 130 Z" fill="#122845" stroke="#C9A034" stroke-width="1.6"/>
      <line x1="310" y1="30" x2="303" y2="45" stroke="#8FB0B6" stroke-width="1.4"/>
      <line x1="335" y1="24" x2="330" y2="45" stroke="#8FB0B6" stroke-width="1.4"/>
      <line x1="360" y1="20" x2="360" y2="45" stroke="#8FB0B6" stroke-width="1.4"/>
      <line x1="385" y1="24" x2="390" y2="45" stroke="#8FB0B6" stroke-width="1.4"/>
      <line x1="410" y1="30" x2="417" y2="45" stroke="#8FB0B6" stroke-width="1.4"/>
      <circle cx="360" cy="95" r="14" fill="none" stroke="#E4C878" stroke-width="2.2"/>
      <line x1="360" y1="85" x2="360" y2="105" stroke="#E4C878" stroke-width="2"/>
      <line x1="350" y1="95" x2="370" y2="95" stroke="#E4C878" stroke-width="2"/>
      <text x="330" y="140" font-family="IBM Plex Mono" font-size="9" fill="#8FB0B6">TOWER</text>
      <line x1="430" y1="85" x2="490" y2="85" stroke="#3E4E70" stroke-width="4"/>
      <rect x="490" y="76" width="180" height="18" rx="2" fill="#3E4E70" stroke="#7e97ac" stroke-width="1"/>
      <text x="500" y="66" font-family="IBM Plex Mono" font-size="10" fill="#8FB0B6">COOL WATER OUT</text>
    </svg>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">A cooling tower rejects heat mainly by evaporation, not by simple convective cooling &mdash; a small amount of the water evaporates and carries away a disproportionate amount of heat, which is why towers can cool water below the surrounding air's dry-bulb temperature.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">Draft mechanism (natural, forced, or induced) and airflow path (counterflow or crossflow) are independent choices &mdash; a tower is specified as a combination of both, not one or the other.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">Open circuit towers cool the process water directly by contact with air; closed circuit towers keep the process fluid in a sealed coil, trading some thermal performance for a clean, contaminant-free loop.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">Approach and range are the two numbers that actually describe a tower's performance &mdash; range is how much the water cools, approach is how close it gets to the ambient wet-bulb temperature, and a smaller approach always costs more tower.</div></div>
  </div>

  <div class="post-body">

    <h2><span class="h2-dot"></span>What a cooling tower actually does</h2>
    <p>A cooling tower rejects heat picked up by condenser or process water back to the atmosphere, mainly through evaporative cooling. Warm water is broken into droplets or a thin film over fill material while air is drawn or blown through it; a small fraction of the water evaporates, and because evaporation consumes a large amount of latent heat, the remaining water cools significantly in the process. This is why a tower can cool water to within a few degrees of the ambient wet-bulb temperature &mdash; a lower, more demanding target than the dry-bulb temperature a simple air-cooled radiator is limited to.</p>

    <h2><span class="h2-dot"></span>Types of cooling towers</h2>
    <p class="post-lede">Towers are classified along two independent axes &mdash; how air moves through them, and what drives that airflow &mdash; plus whether the process water is exposed to air at all.</p>

    <div class="device-grid">
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M6 20V8h12v12"></path><line x1="12" y1="8" x2="12" y2="2"></line><line x1="9" y1="16" x2="15" y2="16"></line><line x1="9" y1="12" x2="15" y2="12"></line></svg></div>
          <div><div class="device-name">Counterflow Tower</div><div class="device-full">Air rises opposite to water fall</div></div>
        </div>
        <div class="device-desc">Air is drawn straight up through the fill while water falls straight down, meeting the coolest air at the point of coolest water. Slightly more thermally efficient, but generally taller and needs more fan power than crossflow.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M6 20V8h12v12"></path><line x1="4" y1="14" x2="20" y2="14"></line><line x1="9" y1="6" x2="9" y2="20"></line><line x1="15" y1="6" x2="15" y2="20"></line></svg></div>
          <div><div class="device-name">Crossflow Tower</div><div class="device-full">Air moves horizontally through fill</div></div>
        </div>
        <div class="device-desc">Water falls vertically through the fill while air moves horizontally across it. Lower static pressure drop and easier access for maintenance, at a small trade-off in thermal performance versus counterflow of the same footprint.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 20c4-10 12-10 16 0"></path><path d="M9 12c1-2 5-2 6 0"></path></svg></div>
          <div><div class="device-name">Natural Draft Tower</div><div class="device-full">Buoyancy-driven airflow</div></div>
        </div>
        <div class="device-desc">A tall hyperbolic shell relies on the density difference between warm moist air inside and cooler air outside to draw airflow through, with no fans at all. Used at very large scale, mainly power plant cooling.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="5" y="10" width="14" height="10" rx="1"></rect><circle cx="12" cy="6" r="3"></circle><line x1="12" y1="3" x2="12" y2="1"></line></svg></div>
          <div><div class="device-name">Induced Draft Tower</div><div class="device-full">Fan pulls air at the top</div></div>
        </div>
        <div class="device-desc">A fan mounted at the discharge draws air up through the fill and expels it well clear of the tower, reducing the chance of recirculating warm, humid discharge air back into the intake. The most common mechanical-draft arrangement.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="5" y="4" width="14" height="10" rx="1"></rect><circle cx="12" cy="18" r="3"></circle><line x1="12" y1="21" x2="12" y2="23"></line></svg></div>
          <div><div class="device-name">Forced Draft Tower</div><div class="device-full">Fan pushes air at the bottom</div></div>
        </div>
        <div class="device-desc">A fan at the air inlet pushes air through the fill under positive pressure. Runs quieter and handles higher static resistance, but is more prone to recirculating its own warm discharge air back into the intake.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 12h4l2-5 4 10 2-5h4"></path></svg></div>
          <div><div class="device-name">Open Circuit Tower</div><div class="device-full">Process water contacts air directly</div></div>
        </div>
        <div class="device-desc">Process water is sprayed or filmed directly over fill in contact with the air stream, then collected in a basin and pumped back. Most thermally efficient and compact, but the water is exposed to airborne dirt and needs treatment.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="7" y="4" width="10" height="16" rx="2"></rect><path d="M9 8h6M9 12h6M9 16h6"></path></svg></div>
          <div><div class="device-name">Closed Circuit Tower</div><div class="device-full">Process fluid stays in a sealed coil</div></div>
        </div>
        <div class="device-desc">Process fluid circulates through a closed coil bathed in a separately sprayed and evaporated cooling water circuit, so it never contacts outside air. Keeps the process loop clean, at the cost of a lower approach and more surface area.</div>
      </div>
    </div>

    <h2><span class="h2-dot"></span>Main parts of a cooling tower</h2>
    <ol class="part-list">
      <li><span class="part-num">1</span><div class="part-text"><b>Fill (packing)</b><span>Splash or film-type material that maximizes water surface area and contact time with the air stream.</span></div></li>
      <li><span class="part-num">2</span><div class="part-text"><b>Fan &amp; motor</b><span>Drives mechanical airflow through the tower; absent entirely on natural draft designs.</span></div></li>
      <li><span class="part-num">3</span><div class="part-text"><b>Water distribution system</b><span>Spray nozzles or a gravity distribution deck that spreads incoming hot water evenly over the fill.</span></div></li>
      <li><span class="part-num">4</span><div class="part-text"><b>Drift eliminators</b><span>Baffles that catch entrained water droplets from the air stream before it exits, limiting water loss and drift carryover.</span></div></li>
      <li><span class="part-num">5</span><div class="part-text"><b>Cold water basin</b><span>Collects cooled water at the base of the tower before it's pumped back to the process or condenser.</span></div></li>
      <li><span class="part-num">6</span><div class="part-text"><b>Louvers</b><span>Control air entry at the intake and help contain water splash within the tower.</span></div></li>
      <li><span class="part-num">7</span><div class="part-text"><b>Casing / shell</b><span>Structural enclosure housing all internal components, in FRP, galvanized steel, or concrete depending on size.</span></div></li>
      <li><span class="part-num">8</span><div class="part-text"><b>Makeup &amp; blowdown connections</b><span>Replace evaporated and bled-off water and control the buildup of dissolved solids in the recirculating water.</span></div></li>
    </ol>

    <h2><span class="h2-dot"></span>Draft type vs airflow path</h2>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Combination</th><th>Typical use</th></tr>
        <tr><td>Induced draft, counterflow</td><td>Most common mechanical-draft configuration for commercial/industrial HVAC</td></tr>
        <tr><td>Induced draft, crossflow</td><td>Easier fill/nozzle access, common on larger field-erected towers</td></tr>
        <tr><td>Forced draft, counterflow</td><td>Compact packaged units, tolerant of higher external ductwork resistance</td></tr>
        <tr><td>Natural draft, counterflow</td><td>Very large scale, mainly power generation cooling</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>Key performance terms</h2>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Term</th><th>What it means</th></tr>
        <tr><td>Range</td><td>Temperature drop of the water across the tower (inlet minus outlet)</td></tr>
        <tr><td>Approach</td><td>Difference between the tower's outlet water temperature and the ambient wet-bulb temperature</td></tr>
        <tr><td>Wet-bulb temperature</td><td>The theoretical performance limit a tower's outlet water can approach but never reach</td></tr>
        <tr><td>Drift loss</td><td>Water lost as entrained droplets in the discharge air stream, minimized by drift eliminators</td></tr>
        <tr><td>Cycles of concentration</td><td>How many times dissolved solids concentrate in recirculating water before blowdown, relative to makeup water</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>Selection checklist</h2>
    <ul class="checklist">
      <li><span class="ck-mark">1</span><span>Required heat rejection duty, design range, and design approach</span></li>
      <li><span class="ck-mark">2</span><span>Local design wet-bulb temperature for the site</span></li>
      <li><span class="ck-mark">3</span><span>Open vs closed circuit, based on whether the process loop must stay clean</span></li>
      <li><span class="ck-mark">4</span><span>Available footprint, height restrictions, and plume/recirculation clearances</span></li>
      <li><span class="ck-mark">5</span><span>Noise limits &mdash; forced draft is generally quieter than induced draft</span></li>
      <li><span class="ck-mark">6</span><span>Water treatment program and makeup water quality</span></li>
      <li><span class="ck-mark">7</span><span>Materials of construction for the local water chemistry and climate</span></li>
    </ul>

    <h2><span class="h2-dot"></span>Common failure &amp; inspection points</h2>
    <ul class="checklist">
      <li><span class="ck-mark">✓</span><span>Fill scaling or fouling, restricting airflow and reducing surface area for heat transfer</span></li>
      <li><span class="ck-mark">✓</span><span>Nozzle clogging or wear causing uneven water distribution across the fill</span></li>
      <li><span class="ck-mark">✓</span><span>Drift eliminator damage, allowing excessive water loss and increasing Legionella risk in the surrounding area</span></li>
      <li><span class="ck-mark">✓</span><span>Fan/motor vibration or bearing wear from continuous outdoor duty and moisture exposure</span></li>
      <li><span class="ck-mark">✓</span><span>Recirculation of warm discharge air back into the intake, especially on forced draft or tightly spaced towers</span></li>
      <li><span class="ck-mark">✓</span><span>Basin sediment buildup and corrosion, tracked through routine water treatment and cleaning</span></li>
      <li><span class="ck-mark">✓</span><span>Inadequate blowdown, letting cycles of concentration run too high and accelerating scale formation</span></li>
    </ul>

    <div class="info-strip">
      <div class="dot"></div>
      <div>A tower is always sized against the local design wet-bulb temperature, not the dry-bulb air temperature &mdash; on a hot, dry day a tower can outperform its rating, while on a hot, humid day it may struggle to hit its design approach even though the air temperature looks the same.</div>
    </div>

    <h2><span class="h2-dot"></span>Common applications</h2>
    <div class="app-chips">
      <span class="app-chip">Chilled water plant condenser water loops</span>
      <span class="app-chip">Power plant steam condenser cooling</span>
      <span class="app-chip">Industrial process heat rejection</span>
      <span class="app-chip">Refrigeration plant condensers</span>
      <span class="app-chip">Data center cooling</span>
      <span class="app-chip">Petrochemical &amp; refinery cooling water systems</span>
    </div>

    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>A cooling tower rejects heat mainly through evaporation, which lets it cool water close to the ambient wet-bulb, not the dry-bulb, temperature.</span></li>
      <li><span class="tk-check">✓</span><span>Draft mechanism and airflow path are independent choices &mdash; induced-draft counterflow is the most common combination, but not the only valid one.</span></li>
      <li><span class="tk-check">✓</span><span>Open circuit towers are more efficient; closed circuit towers keep the process fluid clean by never exposing it to air.</span></li>
      <li><span class="tk-check">✓</span><span>Range and approach, not just "how cold the water gets," are the two numbers that actually describe tower performance.</span></li>
    </ul>

  </div>


    <div class="post-share">
    <div class="post-share-label">Found this useful? Share it —</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=Cooling%20Tower%20Types%20Explained%20%E2%80%94%20What%20a%20cooling%20tower%20actually%20does%2C%20seven%20common%20tower%20types%2C%20its%20parts%2C%20a%20selection%20guide%2C%20and%20common%20failure%20points.&url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fcooling-tower-types-explained" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fcooling-tower-types-explained" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&title=Cooling%20Tower%20Types%20Explained&text=What%20a%20cooling%20tower%20actually%20does%2C%20seven%20common%20tower%20types%2C%20its%20parts%2C%20a%20selection%20guide%2C%20and%20common%20failure%20points.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fcooling-tower-types-explained" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=Cooling%20Tower%20Types%20Explained&body=Thought%20you%20might%20find%20this%20useful%3A%0A%0ACooling%20Tower%20Types%20Explained%0AWhat%20a%20cooling%20tower%20actually%20does%2C%20seven%20common%20tower%20types%2C%20its%20parts%2C%20a%20selection%20guide%2C%20and%20common%20failure%20points.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fcooling-tower-types-explained">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Try the calculator</p>
    <ul><li><a href="../hvac/">HVAC Calculators &amp; References →</a></li></ul>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="chiller-capacity-cop-condenser-heat-rejection">Chiller Capacity and COP: Where the Compressor's Work Actually Goes</a></li><li><a href="chilled-water-hvac-system-explained">Chilled Water HVAC Systems: How the Loop Actually Works</a></li><li><a href="chiller-machine-parts-functions-explained">Chiller Machine: Main Parts &amp; Functions</a></li><li><a href="types-of-hvac-fans-explained">Types of HVAC Fans Explained</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
