<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%23C1662B'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Data Center Cooling Types Explained | Engineerz CorneR</title>
<meta name="description" content="Data center cooling types (CRAC, CRAH, in-row, rear-door, direct-to-chip, immersion, free cooling), liquid loop parts, rack-density selection and PUE explained.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/data-center-cooling-types-explained">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Data Center Cooling Types Explained: Air to Immersion">
<meta property="og:description" content="Data center cooling types (CRAC, CRAH, in-row, rear-door, direct-to-chip, immersion, free cooling), liquid loop parts, rack-density selection and PUE explained.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/data-center-cooling-types-explained">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Data Center Cooling Types Explained: Air to Immersion">
<meta name="twitter:description" content="Data center cooling types (CRAC, CRAH, in-row, rear-door, direct-to-chip, immersion, free cooling), liquid loop parts, rack-density selection and PUE explained.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="data-center-cooling-types-explained.inline.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Posts",
      "item": "https://www.engineerzcorner.com/posts/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Data Center Cooling Types Explained: Air to Immersion",
      "item": "https://www.engineerzcorner.com/posts/data-center-cooling-types-explained"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Data Center Cooling Types Explained: Air to Immersion",
      "datePublished": "2026-09-02",
      "dateModified": "2026-09-02",
  "description": "What data center cooling has to solve, eight cooling types from CRAC to immersion, a liquid cooling loop's parts, a rack-density selection guide, and PUE explained.",
  "url": "https://www.engineerzcorner.com/posts/data-center-cooling-types-explained",
  "author": {
    "@type": "Organization",
    "name": "Engineerz CorneR"
  },
  "publisher": {
    "@type": "Organization",
    "name": "Engineerz CorneR",
    "logo": {
      "@type": "ImageObject",
      "url": "https://www.engineerzcorner.com/og-image.png"
    }
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://www.engineerzcorner.com/posts/data-center-cooling-types-explained"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>
<link rel="stylesheet" href="../assets/common-blocks.css">
<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Data Center Cooling Types Explained: Air to Immersion</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">❄ HVAC &middot; Data Centers</span>
    <h1>Data Center Cooling: Air to Immersion</h1>
    <p class="hero-sub">Rack power density has climbed faster than air can carry heat away, which is why liquid cooling has gone from a niche option to the default conversation for any new high-density rack &mdash; and why picking the right type now starts with a single number: kW per rack.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; HVAC / Data Centers</span></div>
  </div>
  <div class="hero-art">
    <svg viewBox="0 0 760 170" preserveAspectRatio="xMidYMax slice" xmlns="http://www.w3.org/2000/svg">
      <line x1="0" y1="150" x2="760" y2="150" stroke="#1E3A5C" stroke-width="1"/>
      <rect x="120" y="55" width="60" height="80" rx="2" fill="#122845" stroke="#7e97ac" stroke-width="1"/>
      <line x1="130" y1="65" x2="170" y2="65" stroke="#3E4E70" stroke-width="3"/>
      <line x1="130" y1="78" x2="170" y2="78" stroke="#3E4E70" stroke-width="3"/>
      <line x1="130" y1="91" x2="170" y2="91" stroke="#C9A034" stroke-width="3"/>
      <line x1="130" y1="104" x2="170" y2="104" stroke="#C9A034" stroke-width="3"/>
      <line x1="130" y1="117" x2="170" y2="117" stroke="#3E4E70" stroke-width="3"/>
      <text x="112" y="145" font-family="IBM Plex Mono" font-size="9" fill="#8FB0B6">RACK</text>
      <line x1="180" y1="98" x2="260" y2="98" stroke="#E4C878" stroke-width="3"/>
      <rect x="260" y="70" width="70" height="56" rx="4" fill="#122845" stroke="#C9A034" stroke-width="1.6"/>
      <circle cx="295" cy="98" r="14" fill="none" stroke="#E4C878" stroke-width="2"/>
      <path d="M295 90v16M287 98h16" stroke="#E4C878" stroke-width="1.6"/>
      <text x="266" y="140" font-family="IBM Plex Mono" font-size="9" fill="#8FB0B6">CDU</text>
      <line x1="330" y1="98" x2="420" y2="98" stroke="#3E4E70" stroke-width="4"/>
      <rect x="420" y="89" width="180" height="18" rx="2" fill="#3E4E70" stroke="#7e97ac" stroke-width="1"/>
      <text x="430" y="79" font-family="IBM Plex Mono" font-size="10" fill="#8FB0B6">FACILITY WATER LOOP</text>
    </svg>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">Air can only carry so much heat away before the fan power and floor space needed become impractical &mdash; which is exactly the wall that AI-era rack densities have run into, pushing liquid cooling from a specialty option to a mainstream design decision.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">Air, liquid, and immersion cooling aren't strictly a ladder of "better" options &mdash; each is matched to a rack density range, and over-specifying liquid cooling for a low-density rack adds cost and complexity for no real benefit.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">Liquid cooling doesn't replace the facility's chilled water or condenser water plant &mdash; it replaces air as the medium that carries heat from the chip to that plant, via a coolant distribution unit that keeps facility water and coolant on separate, isolated loops.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">PUE (Power Usage Effectiveness) is the standard yardstick for cooling and infrastructure efficiency &mdash; a PUE of 1.0 would mean every watt fed to the facility goes to IT equipment, with none spent on cooling, lighting, or power conversion losses.</div></div>
  </div>

  <div class="post-body">

    <h2><span class="h2-dot"></span>What data center cooling actually has to solve</h2>
    <p>A rack of servers converts nearly all the electrical power it draws into heat, and that heat has to be removed continuously or the equipment throttles or fails. For decades, moving air across the equipment and back to a cooling coil was enough. As rack power density has climbed &mdash; driven largely by dense GPU and AI accelerator hardware &mdash; the airflow required to remove that heat at a reasonable temperature rise has grown to the point where air alone becomes impractical: too many fans, too much noise, too much floor space, and diminishing cooling capacity per unit of power spent moving the air. Liquid conducts heat far more effectively than air for the same volume, which is why liquid-based cooling methods have moved from a specialized option to the default conversation for new high-density deployments.</p>

    <h2><span class="h2-dot"></span>Types of data center cooling</h2>
    <p class="post-lede">Each type is really matched to a rack density range &mdash; the right choice depends on kW per rack, not on which technology sounds most advanced.</p>

    <div class="device-grid">
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="4" y="4" width="16" height="16" rx="2"></rect><path d="M8 20v-2M16 20v-2M8 4v2M16 4v2"></path><circle cx="12" cy="12" r="3"></circle></svg></div>
          <div><div class="device-name">CRAC Unit</div><div class="device-full">Computer room air conditioner</div></div>
        </div>
        <div class="device-desc">A self-contained DX (direct expansion) refrigeration unit that cools and dehumidifies room air directly, rejecting heat to an outdoor condenser. Simple and self-contained, but less efficient at scale than a chilled-water approach.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="4" y="4" width="16" height="16" rx="2"></rect><path d="M8 9h8M8 12h8M8 15h5"></path></svg></div>
          <div><div class="device-name">CRAH Unit</div><div class="device-full">Computer room air handler</div></div>
        </div>
        <div class="device-desc">Cools room air using chilled water supplied from a central chiller plant rather than its own refrigeration circuit. Scales more efficiently than CRAC across a large facility since the chiller plant serves many units at once.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="5" width="6" height="14" rx="1"></rect><rect x="10" y="5" width="6" height="14" rx="1"></rect><path d="M18 9h3M18 15h3"></path></svg></div>
          <div><div class="device-name">In-Row Cooling</div><div class="device-full">Cooling unit placed between racks</div></div>
        </div>
        <div class="device-desc">A dedicated cooling unit placed directly in the row between server racks, shortening the air path dramatically compared to perimeter units. Handles higher densities than room-level CRAC/CRAH by cooling closer to the actual heat source.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="6" y="4" width="12" height="16" rx="1"></rect><path d="M9 4v16M15 4v16" stroke-dasharray="1.5 2"></path></svg></div>
          <div><div class="device-name">Rear-Door Heat Exchanger</div><div class="device-full">Coil mounted on the rack's rear door</div></div>
        </div>
        <div class="device-desc">A liquid-cooled coil built into the rack's rear door captures hot exhaust air right as it leaves the servers, before it ever mixes into the room. A practical middle step between room-level air cooling and cooling directly at the chip.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="7" y="9" width="10" height="6" rx="1"></rect><path d="M9 9V6M15 9V6M9 15v3M15 15v3"></path></svg></div>
          <div><div class="device-name">Direct-to-Chip Liquid Cooling</div><div class="device-full">Cold plates on the highest-heat components</div></div>
        </div>
        <div class="device-desc">A cold plate mounted directly on the CPU/GPU circulates coolant that carries heat away right at the source, typically still paired with some air cooling for lower-heat components. The current standard approach for high-density AI racks.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="4" y="6" width="16" height="12" rx="1"></rect><path d="M4 10c2-1.5 4 1.5 6 0s4 1.5 6 0 4 1.5 4 0" stroke-width="1.4"></path></svg></div>
          <div><div class="device-name">Single-Phase Immersion</div><div class="device-full">Servers submerged in dielectric fluid</div></div>
        </div>
        <div class="device-desc">Entire server boards are submerged in a non-conductive dielectric fluid that stays liquid throughout, circulated to a heat exchanger. Removes fans entirely and cools every component, not just the hottest ones.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="4" y="6" width="16" height="12" rx="1"></rect><path d="M8 6v-1M12 6v-1M16 6v-1" stroke-width="1.6"></path><path d="M4 12h16" stroke-dasharray="1.5 2"></path></svg></div>
          <div><div class="device-name">Two-Phase Immersion</div><div class="device-full">Fluid boils and recondenses at the lid</div></div>
        </div>
        <div class="device-desc">A dielectric fluid with a low boiling point vaporizes on contact with hot components, then condenses back to liquid at a coil in the tank's lid, cycling continuously without a pump. Handles very high heat flux but needs careful fluid and vapor containment.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 18c3-8 6-8 8-8s5 0 8 8"></path><path d="M8 12l-2-3M16 12l2-3"></path></svg></div>
          <div><div class="device-name">Free Cooling / Economizer</div><div class="device-full">Uses outside air or water directly</div></div>
        </div>
        <div class="device-desc">Uses cool outside air or water directly (or through a heat exchanger) to reject heat whenever ambient conditions allow, cutting or eliminating mechanical refrigeration during those hours. A major driver of overall facility efficiency in favorable climates.</div>
      </div>
    </div>

    <h2><span class="h2-dot"></span>Main parts of a direct-to-chip liquid cooling loop</h2>
    <ol class="part-list">
      <li><span class="part-num">1</span><div class="part-text"><b>Cold plate</b><span>Mounted directly on the CPU/GPU, transfers heat from the chip into the circulating coolant.</span></div></li>
      <li><span class="part-num">2</span><div class="part-text"><b>Coolant Distribution Unit (CDU)</b><span>Isolates the sensitive technology-side coolant loop from the facility water loop, via a heat exchanger, pumps, and controls.</span></div></li>
      <li><span class="part-num">3</span><div class="part-text"><b>Manifold</b><span>Distributes coolant from the CDU to each server's cold plate and collects the return flow.</span></div></li>
      <li><span class="part-num">4</span><div class="part-text"><b>Quick-disconnect fittings</b><span>Allow individual servers to be serviced or swapped without draining or leaking the whole loop.</span></div></li>
      <li><span class="part-num">5</span><div class="part-text"><b>Pump(s)</b><span>Circulate coolant through the technology-side loop, often in a redundant pair for reliability.</span></div></li>
      <li><span class="part-num">6</span><div class="part-text"><b>Leak detection sensors</b><span>Monitor for coolant leaks at connections and drip trays, since a leak near live electronics is a serious risk.</span></div></li>
      <li><span class="part-num">7</span><div class="part-text"><b>Facility water loop connection</b><span>Where the CDU ultimately rejects the collected heat to the building's chilled or condenser water system.</span></div></li>
    </ol>

    <h2><span class="h2-dot"></span>Selection by rack density</h2>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Rack density</th><th>Well-suited cooling type</th></tr>
        <tr><td>Up to ~10 kW/rack</td><td>Room-level CRAC/CRAH with hot/cold aisle containment</td></tr>
        <tr><td>~10&ndash;30 kW/rack</td><td>In-row cooling or rear-door heat exchangers</td></tr>
        <tr><td>~30&ndash;100 kW/rack</td><td>Direct-to-chip liquid cooling (typically with supplemental air for remaining components)</td></tr>
        <tr><td>100+ kW/rack</td><td>Immersion cooling (single- or two-phase)</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>Key performance term: PUE</h2>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Term</th><th>What it means</th></tr>
        <tr><td>PUE (Power Usage Effectiveness)</td><td>Total facility power ÷ IT equipment power. A PUE of 1.0 is the theoretical ideal — no power spent beyond the IT load itself.</td></tr>
        <tr><td>Why it matters</td><td>The gap above 1.0 represents cooling, power conversion losses, and other overhead — the primary metric used to compare facility efficiency</td></tr>
        <tr><td>What lowers it</td><td>Free cooling hours, efficient chiller plants, reduced fan power, and liquid cooling's lower parasitic cooling load all push PUE closer to 1.0</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>Selection checklist</h2>
    <ul class="checklist">
      <li><span class="ck-mark">1</span><span>Actual (not nameplate) rack power density, current and planned for future hardware generations</span></li>
      <li><span class="ck-mark">2</span><span>Whether the facility can supply and reject heat to a liquid loop, or only has an air-based plant</span></li>
      <li><span class="ck-mark">3</span><span>Retrofit complexity into existing floor layout, structural floor loading, and containment</span></li>
      <li><span class="ck-mark">4</span><span>Local climate and free-cooling hours available to reduce mechanical cooling load</span></li>
      <li><span class="ck-mark">5</span><span>Leak detection, containment, and maintenance access for any liquid-cooled equipment</span></li>
      <li><span class="ck-mark">6</span><span>Target PUE and whether the cooling approach can realistically achieve it</span></li>
      <li><span class="ck-mark">7</span><span>Serviceability — how easily individual servers can be swapped without disrupting the whole loop</span></li>
    </ul>

    <h2><span class="h2-dot"></span>Common failure &amp; inspection points</h2>
    <ul class="checklist">
      <li><span class="ck-mark">✓</span><span>Coolant leaks at quick-disconnect fittings or manifold connections, monitored continuously with leak detection sensors</span></li>
      <li><span class="ck-mark">✓</span><span>CDU pump failure or degraded flow, tracked through differential pressure and flow monitoring</span></li>
      <li><span class="ck-mark">✓</span><span>Condensation risk where a liquid loop runs below the room's dew point without adequate insulation</span></li>
      <li><span class="ck-mark">✓</span><span>Air filter clogging on CRAC/CRAH units, quietly reducing airflow and raising rack inlet temperatures</span></li>
      <li><span class="ck-mark">✓</span><span>Hot/cold aisle containment breaches (missing blanking panels, open gaps) undermining an otherwise well-designed air cooling layout</span></li>
      <li><span class="ck-mark">✓</span><span>Dielectric fluid degradation or contamination in immersion tanks, checked through periodic fluid quality testing</span></li>
    </ul>

    <div class="info-strip">
      <div class="dot"></div>
      <div>Liquid cooling doesn't eliminate the facility's chiller or cooling tower plant &mdash; it changes what carries heat from the rack to that plant. A coolant distribution unit keeps the sensitive technology-side loop isolated from the facility water loop specifically so a leak or fluid-quality issue on one side never contaminates the other.</div>
    </div>

    <h2><span class="h2-dot"></span>Common applications</h2>
    <div class="app-chips">
      <span class="app-chip">Hyperscale &amp; cloud data centers</span>
      <span class="app-chip">AI/ML training &amp; inference clusters</span>
      <span class="app-chip">Colocation facilities</span>
      <span class="app-chip">Enterprise on-premise server rooms</span>
      <span class="app-chip">Edge computing sites</span>
      <span class="app-chip">High-performance computing (HPC) clusters</span>
    </div>

    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>Cooling type should follow rack power density, not the other way around &mdash; over-specifying liquid cooling for a low-density rack adds cost with little benefit.</span></li>
      <li><span class="tk-check">✓</span><span>Direct-to-chip liquid cooling has become the practical standard for high-density AI/GPU racks, with immersion reserved for the very highest densities.</span></li>
      <li><span class="tk-check">✓</span><span>A CDU isolates the technology-side coolant loop from the facility water loop — liquid cooling changes the heat-transport medium, not the underlying chiller/tower plant.</span></li>
      <li><span class="tk-check">✓</span><span>PUE remains the standard yardstick for comparing how much power a facility spends on cooling and overhead versus actual IT load.</span></li>
    </ul>

  </div>


    <div class="post-share">
    <div class="post-share-label">Found this useful? Share it —</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=Data%20Center%20Cooling%20Types%20Explained%3A%20Air%20to%20Immersion%20%E2%80%94%20What%20data%20center%20cooling%20has%20to%20solve%2C%20eight%20cooling%20types%20from%20CRAC%20to%20immersion%2C%20a%20liquid%20cooling%20loop%27s%20parts%2C%20a%20rack-density%20selection%20guide%2C%20and%20PUE%20explained.&url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fdata-center-cooling-types-explained" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fdata-center-cooling-types-explained" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&title=Data%20Center%20Cooling%20Types%20Explained%3A%20Air%20to%20Immersion&text=What%20data%20center%20cooling%20has%20to%20solve%2C%20eight%20cooling%20types%20from%20CRAC%20to%20immersion%2C%20a%20liquid%20cooling%20loop%27s%20parts%2C%20a%20rack-density%20selection%20guide%2C%20and%20PUE%20explained.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fdata-center-cooling-types-explained" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=Data%20Center%20Cooling%20Types%20Explained%3A%20Air%20to%20Immersion&body=Thought%20you%20might%20find%20this%20useful%3A%0A%0AData%20Center%20Cooling%20Types%20Explained%3A%20Air%20to%20Immersion%0AWhat%20data%20center%20cooling%20has%20to%20solve%2C%20eight%20cooling%20types%20from%20CRAC%20to%20immersion%2C%20a%20liquid%20cooling%20loop%27s%20parts%2C%20a%20rack-density%20selection%20guide%2C%20and%20PUE%20explained.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fdata-center-cooling-types-explained">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Try the calculator</p>
    <ul><li><a href="../hvac/">HVAC Calculators &amp; References →</a></li></ul>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="cooling-tower-types-explained">Cooling Tower Types Explained</a></li><li><a href="chiller-machine-parts-functions-explained">Chiller Machine: Main Parts &amp; Functions</a></li><li><a href="pump-types-explained">Pump Types Explained: Centrifugal to PD</a></li><li><a href="ups-architecture-types-operating-modes-explained">UPS Architecture Types &amp; Operating Modes Explained</a></li><li><a href="refrigerant-types-r410a-to-a2l-explained">Refrigerant Types: R-410A to A2L</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
