<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%23C1662B'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Electrical Panel FAT Checklist | Engineerz CorneR</title>
<meta name="description" content="The 8 stages of an LV panel FAT — visual/mechanical inspection, insulation resistance, hi-pot, functional, protection and interlock tests, and documentation.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/electrical-panel-fat-checklist">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Electrical Panel FAT Checklist">
<meta property="og:description" content="The 8 stages of an LV panel FAT — visual and mechanical inspection, insulation resistance, hi-pot, functional, protection and interlock tests, and documentation — plus the acceptance criteria that close it out.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/electrical-panel-fat-checklist">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Electrical Panel FAT Checklist">
<meta name="twitter:description" content="The 8 stages of an LV panel FAT — visual and mechanical inspection, insulation resistance, hi-pot, functional, protection and interlock tests, and documentation — plus the acceptance criteria that close it out.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="electrical-panel-fat-checklist.inline.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {"@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.engineerzcorner.com/"},
    {"@type": "ListItem", "position": 2, "name": "Posts", "item": "https://www.engineerzcorner.com/posts/"},
    {"@type": "ListItem", "position": 3, "name": "Electrical Panel Factory Acceptance Test (FAT): The Complete Checklist", "item": "https://www.engineerzcorner.com/posts/electrical-panel-fat-checklist"}
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Electrical Panel Factory Acceptance Test (FAT): The Complete Checklist",
      "datePublished": "2026-08-02",
      "dateModified": "2026-08-02",
  "description": "The 8 stages of an LV panel FAT — visual and mechanical inspection, insulation resistance, hi-pot, functional, protection and interlock tests, and documentation — plus the acceptance criteria that close it out.",
  "url": "https://www.engineerzcorner.com/posts/electrical-panel-fat-checklist",
  "author": {"@type": "Organization", "name": "Engineerz CorneR"},
  "publisher": {"@type": "Organization", "name": "Engineerz CorneR", "logo": {"@type": "ImageObject", "url": "https://www.engineerzcorner.com/og-image.png"}},
  "mainEntityOfPage": {"@type": "WebPage", "@id": "https://www.engineerzcorner.com/posts/electrical-panel-fat-checklist"}
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>
<link rel="stylesheet" href="../assets/common-blocks.css">
<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Electrical Panel Factory Acceptance Test (FAT): The Complete Checklist</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">⚡ Electrical &middot; LV Switchgear</span>
    <h1>Electrical Panel Factory Acceptance Test (FAT): The Complete Checklist</h1>
    <p class="hero-sub">Before an LV panel ever leaves the factory floor, it has to prove itself across eight stages &mdash; from a tape measure against the GA drawing to a Megger against the busbars. Here's what each stage actually checks, and why.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; Panel FAT &amp; Commissioning</span></div>
  </div>
  <div class="hero-art">
    <svg viewBox="0 0 760 190" preserveAspectRatio="xMidYMax slice" xmlns="http://www.w3.org/2000/svg">
      <line x1="0" y1="176" x2="760" y2="176" stroke="#18325A" stroke-width="1"/>
      <rect x="330" y="14" width="140" height="176" rx="4" fill="#122845" stroke="#F2B84B" stroke-width="2"/>
      <rect x="342" y="26" width="116" height="40" rx="2" fill="none" stroke="#7e97ac" stroke-width="1.2"/>
      <rect x="342" y="74" width="52" height="22" rx="2" fill="none" stroke="#7e97ac" stroke-width="1.2"/>
      <rect x="406" y="74" width="52" height="22" rx="2" fill="none" stroke="#7e97ac" stroke-width="1.2"/>
      <rect x="342" y="102" width="52" height="22" rx="2" fill="none" stroke="#7e97ac" stroke-width="1.2"/>
      <rect x="406" y="102" width="52" height="22" rx="2" fill="none" stroke="#7e97ac" stroke-width="1.2"/>
      <circle cx="352" cy="140" r="4" fill="#5FD3E3"/>
      <circle cx="372" cy="140" r="4" fill="#F2B84B"/>
      <circle cx="392" cy="140" r="4" fill="#7e97ac"/>
      <line x1="342" y1="158" x2="458" y2="158" stroke="#7e97ac" stroke-width="1"/>
      <g transform="translate(546,50)">
        <circle cx="0" cy="0" r="34" fill="#0A1930" stroke="#5FD3E3" stroke-width="2"/>
        <path d="M-14 2 L-2 2 L-6 -12 L14 6 L2 6 L6 20 Z" fill="#F2B84B"/>
      </g>
      <text x="500" y="106" font-family="IBM Plex Mono" font-size="10" fill="#8FB0B6">PASS</text>
      <g transform="translate(178,60)">
        <rect x="0" y="0" width="46" height="60" rx="3" fill="#0A1930" stroke="#7e97ac" stroke-width="1.5"/>
        <line x1="8" y1="12" x2="38" y2="12" stroke="#7e97ac" stroke-width="1"/>
        <line x1="8" y1="22" x2="38" y2="22" stroke="#7e97ac" stroke-width="1"/>
        <line x1="8" y1="32" x2="38" y2="32" stroke="#7e97ac" stroke-width="1"/>
        <path d="M6 44 L16 54 L40 30" fill="none" stroke="#5FD3E3" stroke-width="3" stroke-linecap="round" stroke-linejoin="round"/>
      </g>
      <text x="150" y="140" font-family="IBM Plex Mono" font-size="10" fill="#8FB0B6">FAT REPORT</text>
    </svg>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">A FAT is a structured witness test at the factory &mdash; it verifies a panel against its approved drawings and specification before dispatch, not after.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">Eight stages cover build quality, insulation and dielectric strength, function, protection settings, interlocks, and paperwork &mdash; each with its own pass criteria.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">Insulation resistance and hi-pot tests are done live with a Megger and a dielectric test set &mdash; not just visually inspected &mdash; and both need a recorded pass value.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">FAT sits early in the delivery chain: Manufacturing &rarr; FAT &rarr; Client Approval &rarr; Dispatch &rarr; Site Installation &rarr; SAT &rarr; Commissioning.</div></div>
  </div>

  <div class="post-body">

    <h2><span class="h2-dot"></span>What a panel FAT is actually verifying</h2>
    <p>A Factory Acceptance Test is the point where a switchboard, having just come off the build line, is checked against the documents that defined it &mdash; the general arrangement drawing, the schematic, the specification &mdash; rather than against a generic "does it look okay" standard. It's normally witnessed by the client, their consultant, or a third-party inspector, and it's the last realistic point to catch a wiring error, an undersized busbar, or a mis-set relay before the panel is packed, shipped, and installed somewhere far less convenient to fix it.</p>
    <p>The eight stages below follow the order most FAT procedures use in practice: inspection first, then insulation and dielectric tests, then function, then protection and interlocks, and documentation last as the record that ties it all together.</p>

    <h2><span class="h2-dot"></span>The eight stages</h2>
    <div class="fat-grid">
      <div class="fat-card">
        <div class="fat-badge">1</div>
        <div class="fat-card-body">
          <b>Visual Inspection</b>
          <ul>
            <li>Panel dimensions verified against the GA drawing</li>
            <li>Paint finish, IP rating and construction checked</li>
            <li>Nameplates, labels and warning signs confirmed</li>
            <li>Component make, model and ratings matched to spec</li>
            <li>Cable routing, wire ferrules and general neatness</li>
          </ul>
        </div>
      </div>
      <div class="fat-card">
        <div class="fat-badge">2</div>
        <div class="fat-card-body">
          <b>Mechanical Inspection</b>
          <ul>
            <li>Door alignment, locking and hinges checked</li>
            <li>All terminals, busbar and cable connections tightened</li>
            <li>Earthing continuity and earth bond verified</li>
            <li>Busbar supports, insulation and clearance checked</li>
            <li>Terminal torque verified against specification</li>
          </ul>
        </div>
      </div>
      <div class="fat-card">
        <div class="fat-badge">3</div>
        <div class="fat-card-body">
          <b>Insulation Resistance Test</b>
          <ul>
            <li>IR test with Megger, phase-to-phase</li>
            <li>IR test with Megger, phase-to-earth</li>
            <li>IR test with Megger on auxiliary circuits</li>
            <li>Result accepted against IEC or client specification</li>
          </ul>
        </div>
      </div>
      <div class="fat-card">
        <div class="fat-badge">4</div>
        <div class="fat-card-body">
          <b>High Voltage (Hi-Pot) Test</b>
          <ul>
            <li>Dielectric withstand test run per specification</li>
            <li>Tested phase-to-phase</li>
            <li>Tested phase-to-earth</li>
            <li>No breakdown, and leakage current stays within limit</li>
          </ul>
        </div>
      </div>
      <div class="fat-card">
        <div class="fat-badge">5</div>
        <div class="fat-card-body">
          <b>Functional Test</b>
          <ul>
            <li>MCCB and MCB operation verified</li>
            <li>Contactors, relays, timers and overload relays tested</li>
            <li>Push buttons and selector switches checked</li>
            <li>Indicator lamps, meters and buzzer verified</li>
            <li>Wiring checked against schematic and terminal numbers</li>
          </ul>
        </div>
      </div>
      <div class="fat-card">
        <div class="fat-badge">6</div>
        <div class="fat-card-body">
          <b>Protection Test</b>
          <ul>
            <li>Overload relay settings and trip tested</li>
            <li>Short-circuit protection verified on MCCB/MCB</li>
            <li>Earth fault protection checked, where applicable</li>
            <li>Trip time and current settings verified</li>
            <li>All readings and observations recorded</li>
          </ul>
        </div>
      </div>
      <div class="fat-card">
        <div class="fat-badge">7</div>
        <div class="fat-card-body">
          <b>Control &amp; Interlock Test</b>
          <ul>
            <li>Emergency Stop (E-Stop) tested</li>
            <li>Interlocks and permissives verified</li>
            <li>PLC / controller I/O checked</li>
            <li>Alarms and indications simulated</li>
            <li>Communication (Modbus/BACnet/Ethernet) verified</li>
            <li>VFD operation checked, where applicable</li>
          </ul>
        </div>
      </div>
      <div class="fat-card">
        <div class="fat-badge">8</div>
        <div class="fat-card-body">
          <b>Documentation Review</b>
          <ul>
            <li>General Arrangement (GA) drawing</li>
            <li>Power and control schematic</li>
            <li>Bill of Materials (BOM)</li>
            <li>Component datasheets</li>
            <li>Test certificates for major components</li>
            <li>FAT report (as-built) and calibration certificates</li>
          </ul>
        </div>
      </div>
    </div>

    <h2><span class="h2-dot"></span>Why insulation resistance and hi-pot are separate tests</h2>
    <p>These two get mixed up, but they're checking different things. The insulation resistance test uses a Megger to apply a modest DC voltage and measure the resistance of the insulation &mdash; a low reading flags moisture, contamination, or damaged insulation before anything is energized. The hi-pot (dielectric withstand) test goes further: it applies a much higher voltage, at the level specified for the panel's rating, specifically to confirm the insulation can withstand a transient overvoltage without breaking down. IR testing is a health check; hi-pot is a stress test, and a panel needs to pass both.</p>
    <div class="signal-grid">
      <div class="signal-card cold"><b>Insulation Resistance (IR)</b><span>Megger test at low DC voltage. Flags moisture, contamination, and degraded insulation. Result is a resistance value (MΩ) against a minimum threshold.</span></div>
      <div class="signal-card hot"><b>Hi-Pot / Dielectric Withstand</b><span>High-voltage stress test per spec, phase-to-phase and phase-to-earth. Pass means no breakdown and leakage current stays within the allowed limit.</span></div>
    </div>

    <h2><span class="h2-dot"></span>FAT acceptance criteria</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>Panel complies with the approved drawings and specifications.</span></li>
      <li><span class="tk-check">✓</span><span>All wiring is correct and properly identified.</span></li>
      <li><span class="tk-check">✓</span><span>No insulation or continuity failures recorded.</span></li>
      <li><span class="tk-check">✓</span><span>All protection and control functions operate correctly.</span></li>
      <li><span class="tk-check">✓</span><span>No physical damage or loose connections found.</span></li>
    </ul>
    <p>Only once every stage above has a recorded pass, and the criteria above are met, does the FAT close out &mdash; typically with a signed FAT report marking the panel as approved for dispatch.</p>

    <h2><span class="h2-dot"></span>Where FAT sits in the project quality flow</h2>
    <div class="flow-strip">
      <div class="flow-step"><span class="flow-num">1</span><b>Manufacturing</b><span>Panel fabrication &amp; assembly</span></div>
      <div class="flow-arrow">&rarr;</div>
      <div class="flow-step"><span class="flow-num">2</span><b>FAT</b><span>Factory Acceptance Test</span></div>
      <div class="flow-arrow">&rarr;</div>
      <div class="flow-step"><span class="flow-num">3</span><b>Client Approval</b><span>Review &amp; approval of FAT report</span></div>
      <div class="flow-arrow">&rarr;</div>
      <div class="flow-step"><span class="flow-num">4</span><b>Dispatch</b><span>Safe packing &amp; delivery</span></div>
      <div class="flow-arrow">&rarr;</div>
      <div class="flow-step"><span class="flow-num">5</span><b>Site Installation</b><span>Panel erection &amp; cable termination</span></div>
      <div class="flow-arrow">&rarr;</div>
      <div class="flow-step"><span class="flow-num">6</span><b>SAT</b><span>Site Acceptance Test</span></div>
      <div class="flow-arrow">&rarr;</div>
      <div class="flow-step"><span class="flow-num">7</span><b>Commissioning</b><span>Final commissioning &amp; handover</span></div>
    </div>
    <p>A FAT and a SAT check overlapping ground but at different points: the FAT confirms the panel was built correctly, in a controlled factory environment, before it ever moves. The SAT re-verifies functionality after installation, cable termination, and integration on site &mdash; catching anything that transit, site conditions, or field wiring introduced that the factory test couldn't have seen.</p>

    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>FAT is a witnessed, documented verification against drawings and spec &mdash; not an informal look-over.</span></li>
      <li><span class="tk-check">✓</span><span>Eight stages run in sequence: visual, mechanical, insulation resistance, hi-pot, functional, protection, control/interlock, and documentation.</span></li>
      <li><span class="tk-check">✓</span><span>IR testing and hi-pot testing are distinct checks &mdash; a health check and a stress test &mdash; and both need a recorded pass.</span></li>
      <li><span class="tk-check">✓</span><span>FAT precedes dispatch; SAT repeats the verification after site installation, before commissioning and handover.</span></li>
    </ul>

  </div>


    <div class="post-share">
    <div class="post-share-label">Found this useful? Share it —</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=Electrical%20Panel%20Factory%20Acceptance%20Test%20(FAT)%3A%20The%20Complete%20Checklist%20%E2%80%94%20The%208%20stages%20of%20an%20LV%20panel%20FAT%2C%20plus%20the%20acceptance%20criteria%20that%20close%20it%20out.&amp;url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Felectrical-panel-fat-checklist" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Felectrical-panel-fat-checklist" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&amp;title=Electrical%20Panel%20Factory%20Acceptance%20Test%20(FAT)%3A%20The%20Complete%20Checklist&amp;text=The%208%20stages%20of%20an%20LV%20panel%20FAT%2C%20plus%20the%20acceptance%20criteria%20that%20close%20it%20out.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Felectrical-panel-fat-checklist" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=Electrical%20Panel%20Factory%20Acceptance%20Test%20(FAT)%3A%20The%20Complete%20Checklist&amp;body=Thought%20you%20might%20find%20this%20useful%3A%0A%0AElectrical%20Panel%20Factory%20Acceptance%20Test%20(FAT)%3A%20The%20Complete%20Checklist%0AThe%208%20stages%20of%20an%20LV%20panel%20FAT%2C%20plus%20the%20acceptance%20criteria%20that%20close%20it%20out.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Felectrical-panel-fat-checklist">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Try the tool</p>
    <ul><li><a href="../electrical/panel-ga-maker">Panel GA Maker →</a></li></ul>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="punch-list-snagging-project-closeout-explained">Punch Lists and Snagging</a></li><li><a href="pre-commissioning-vs-commissioning-electrical-explained">Pre-Commissioning vs Commissioning: What's the Difference</a></li><li><a href="lv-panel-forms-of-construction-iec-61439">IEC 61439 Forms of Construction: Form 1 to Form 4 Explained</a></li><li><a href="busbar-sizing-thermal-electrodynamic-withstand">Busbar Sizing: Why the Short-Circuit Check Often Governs, Not the Continuous Rating</a></li><li><a href="breaker-selectivity-discrimination-explained">Breaker Selectivity: Why Two Correctly Rated Breakers Can Still Trip Together</a></li><li><a href="arc-flash-hazard-basics-incident-energy-ppe-categories">Arc Flash Hazard Basics: Incident Energy, PPE Categories &amp; Boundaries</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
    <a class="try-tool" href="../electrical/panel-ga-maker">Try the Panel GA Maker &rarr;</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
