<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%230A1930'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%235FD3E3'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>MCB, MCCB, ACB &amp; RCCB Explained | Engineerz CorneR</title>
<meta name="description" content="MCB, MCCB, ACB, VCB, SF6 breakers, RCCB, RCBO, ELCB, isolators, contactors, relays, fuses and busbars — what each device does and where it's used.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/electrical-switchgear-protection-devices-explained">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="MCB, MCCB, ACB &amp; RCCB Explained">
<meta property="og:description" content="MCB, MCCB, ACB, VCB, SF6 breakers, RCCB, RCBO, ELCB, isolators, contactors, relays, fuses, SPDs and busbars — what each device does, how it differs, and where it's used.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/electrical-switchgear-protection-devices-explained">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="MCB, MCCB, ACB &amp; RCCB Explained">
<meta name="twitter:description" content="MCB, MCCB, ACB, VCB, SF6 breakers, RCCB, RCBO, ELCB, isolators, contactors, relays, fuses, SPDs and busbars — what each device does, how it differs, and where it's used.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/common-blocks.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {"@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.engineerzcorner.com/"},
    {"@type": "ListItem", "position": 2, "name": "Posts", "item": "https://www.engineerzcorner.com/posts/"},
    {"@type": "ListItem", "position": 3, "name": "MCB, MCCB, ACB, RCCB & More: Switchgear & Protection Devices Explained", "item": "https://www.engineerzcorner.com/posts/electrical-switchgear-protection-devices-explained"}
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "MCB, MCCB, ACB, RCCB & More: Switchgear & Protection Devices Explained",
  "datePublished": "2026-08-04",
  "dateModified": "2026-08-04",
  "description": "MCB, MCCB, ACB, VCB, SF6 breakers, RCCB, RCBO, ELCB, isolators, contactors, relays, fuses, SPDs and busbars — what each device does, how it differs, and where it's used.",
  "url": "https://www.engineerzcorner.com/posts/electrical-switchgear-protection-devices-explained",
  "author": {"@type": "Organization", "name": "Engineerz CorneR"},
  "publisher": {"@type": "Organization", "name": "Engineerz CorneR", "logo": {"@type": "ImageObject", "url": "https://www.engineerzcorner.com/og-image.png"}},
  "mainEntityOfPage": {"@type": "WebPage", "@id": "https://www.engineerzcorner.com/posts/electrical-switchgear-protection-devices-explained"}
}
</script>
<link rel="stylesheet" href="electrical-switchgear-protection-devices-explained.inline.css">
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">MCB, MCCB, ACB, RCCB &amp; More: Switchgear &amp; Protection Devices Explained</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">⚡ Electrical &middot; Switchgear &amp; Protection</span>
    <h1>MCB, MCCB, ACB, RCCB &amp; More: Electrical Switchgear &amp; Protection Devices Explained</h1>
    <p class="hero-sub">Sixteen devices you'll find in almost every panel and switchboard — breakers, earth-leakage protection, switching gear and protection accessories — what each one actually does, and how to tell them apart at a glance.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; LV/MV Switchgear</span></div>
  </div>
  <div class="hero-art">
    <svg viewBox="0 0 760 150" preserveAspectRatio="xMidYMax slice" xmlns="http://www.w3.org/2000/svg">
      <line x1="40" y1="130" x2="720" y2="130" stroke="#5FD3E3" stroke-width="3"/>
      <text x="40" y="146" font-family="IBM Plex Mono" font-size="9" fill="#8FB0B6">MAIN BUSBAR</text>
      <g font-family="IBM Plex Mono" font-size="8.5" fill="#8FB0B6">
        <line x1="110" y1="30" x2="110" y2="130" stroke="#7e97ac" stroke-width="1.5"/>
        <rect x="96" y="46" width="28" height="24" rx="3" fill="none" stroke="#F2B84B" stroke-width="1.6"/>
        <text x="82" y="34">ACB</text>
        <line x1="230" y1="50" x2="230" y2="130" stroke="#7e97ac" stroke-width="1.5"/>
        <rect x="217" y="62" width="26" height="20" rx="3" fill="none" stroke="#5FD3E3" stroke-width="1.6"/>
        <text x="205" y="54">MCCB</text>
        <line x1="350" y1="60" x2="350" y2="130" stroke="#7e97ac" stroke-width="1.5"/>
        <rect x="339" y="70" width="22" height="16" rx="2.5" fill="none" stroke="#D9782E" stroke-width="1.6"/>
        <text x="328" y="64">MCB</text>
        <line x1="470" y1="60" x2="470" y2="130" stroke="#7e97ac" stroke-width="1.5"/>
        <rect x="459" y="70" width="22" height="16" rx="2.5" fill="none" stroke="#8ce0b0" stroke-width="1.6"/>
        <path d="M463 78c1.5-2 2.5-2 4 0s2.5 2 4 0" fill="none" stroke="#8ce0b0" stroke-width="1.3"/>
        <text x="450" y="64">RCBO</text>
        <line x1="590" y1="60" x2="590" y2="130" stroke="#7e97ac" stroke-width="1.5"/>
        <circle cx="590" cy="78" r="10" fill="none" stroke="#c98bd9" stroke-width="1.6"/>
        <path d="M583 78c1.4-2 2.3-2 3.6 0s2.3 2 3.6 0" fill="none" stroke="#c98bd9" stroke-width="1.2"/>
        <text x="571" y="64">RCCB</text>
        <line x1="670" y1="70" x2="670" y2="130" stroke="#7e97ac" stroke-width="1.5"/>
        <rect x="658" y="80" width="24" height="14" rx="3" fill="none" stroke="#e6c56b" stroke-width="1.6"/>
        <text x="651" y="74">FUSE</text>
      </g>
    </svg>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">MCB, MCCB, ACB and VCB are all circuit breakers — the difference between them is mainly current rating and breaking capacity, from small MCBs (≤125 A) up to ACBs (≤6300 A+) for main incomers.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">RCCB, RCBO and ELCB all target earth-leakage/shock protection, not overload or short-circuit — an RCCB alone still needs an upstream MCB or fuse for that.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">Isolators, changeover switches and contactors switch circuits on and off but aren't protective devices — they're not rated to break fault current.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">Relays, fuses, SPDs and busbars round out the panel — sensing, backup protection, surge diversion and current distribution, respectively.</div></div>
  </div>

  <div class="post-body">

    <h2><span class="h2-dot"></span>Circuit breakers: MCB, MCCB, ACB, VCB &amp; SF6</h2>
    <p class="post-lede">All five interrupt current automatically on overload or fault — what separates them is current rating, breaking capacity and the medium used to quench the arc.</p>

    <div class="device-grid">
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="5" y="3" width="14" height="18" rx="2"></rect><line x1="12" y1="7" x2="12" y2="13"></line><circle cx="12" cy="16.5" r="1.2" fill="currentColor" stroke="none"></circle></svg></div>
          <div><div class="device-name">MCB</div><div class="device-full">Miniature Circuit Breaker</div></div>
        </div>
        <div class="device-desc">Fixed thermal-magnetic trip, up to 125 A, ~6&ndash;10 kA breaking capacity. The default choice for final circuits — lighting, sockets, small appliances — in domestic and light commercial distribution boards.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="3" width="18" height="18" rx="2"></rect><circle cx="12" cy="12" r="4"></circle><line x1="12" y1="12" x2="14.5" y2="9.5"></line></svg></div>
          <div><div class="device-name">MCCB</div><div class="device-full">Molded Case Circuit Breaker</div></div>
        </div>
        <div class="device-desc">Adjustable thermal-magnetic or electronic trip, 16 A&ndash;2500 A, 10&ndash;85 kA breaking capacity. Used for distribution boards, sub-mains and larger feeders where the setting needs to be tunable.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="4" width="18" height="16" rx="1"></rect><line x1="3" y1="10" x2="21" y2="10"></line><line x1="9" y1="4" x2="9" y2="20"></line><line x1="15" y1="4" x2="15" y2="20"></line></svg></div>
          <div><div class="device-name">ACB</div><div class="device-full">Air Circuit Breaker</div></div>
        </div>
        <div class="device-desc">Draw-out or fixed frame, 630 A&ndash;6300 A+, arc interrupted in open air. The standard main incomer and bus-tie breaker in LV switchboards, with full electronic protection relays built in.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><ellipse cx="12" cy="12" rx="6" ry="9"></ellipse><line x1="12" y1="3" x2="12" y2="7"></line><line x1="12" y1="17" x2="12" y2="21"></line></svg></div>
          <div><div class="device-name">VCB</div><div class="device-full">Vacuum Circuit Breaker</div></div>
        </div>
        <div class="device-desc">Contacts open inside a vacuum bottle, which quenches the arc almost instantly. The standard medium-voltage breaker (up to ~36 kV) for HV switchgear, ring main units and MV motor starters.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="6" y="3" width="12" height="18" rx="6"></rect><line x1="12" y1="3" x2="12" y2="21"></line></svg></div>
          <div><div class="device-name">SF6 CB</div><div class="device-full">Sulphur Hexafluoride Circuit Breaker</div></div>
        </div>
        <div class="device-desc">Uses SF6 gas, an excellent dielectric and arc-quenching medium, to interrupt current. Used for higher-voltage switchgear and outdoor substation breakers where VCBs reach their practical voltage limit.</div>
      </div>
    </div>

    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Device</th><th>Typical rating</th><th>Breaking capacity</th><th>Governing standard</th></tr>
        <tr><td>MCB</td><td>0.5&ndash;125 A</td><td>4.5&ndash;10 kA</td><td>IEC 60898</td></tr>
        <tr><td>MCCB</td><td>16&ndash;2500 A</td><td>10&ndash;85 kA</td><td>IEC 60947-2</td></tr>
        <tr><td>ACB</td><td>630&ndash;6300 A+</td><td>up to 150 kA</td><td>IEC 60947-2</td></tr>
        <tr><td>VCB</td><td>up to ~36 kV</td><td>up to 40 kA</td><td>IEC 62271-100</td></tr>
        <tr><td>SF6 CB</td><td>~36 kV to 800+ kV</td><td>up to 63 kA+</td><td>IEC 62271-100</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>Earth-leakage &amp; combined protection: RCCB, RCBO, ELCB</h2>
    <p class="post-lede">These sense a current imbalance between line and neutral — the signature of current leaking to earth, often through a person — and trip fast enough to prevent electric shock.</p>

    <div class="device-grid">
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="9"></circle><path d="M7 12c1-2 2-2 3 0s2 2 3 0 2-2 3 0"></path></svg></div>
          <div><div class="device-name">RCCB / RCD</div><div class="device-full">Residual Current (Circuit Breaker) Device</div></div>
        </div>
        <div class="device-desc">Trips on earth leakage (typically 30 mA for shock protection) but has <b>no</b> overload or short-circuit protection of its own — always paired with an upstream MCB or fuse.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="4" y="4" width="16" height="16" rx="2"></rect><path d="M7 14c1-1.5 1.5-1.5 2.5 0s1.5 1.5 2.5 0 1.5-1.5 2.5 0"></path></svg></div>
          <div><div class="device-name">RCBO</div><div class="device-full">Residual Current Breaker with Overcurrent</div></div>
        </div>
        <div class="device-desc">An RCCB and MCB combined in one device — earth-leakage <b>and</b> overload/short-circuit protection on a single circuit, without needing a separate upstream breaker.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="9"></circle><line x1="12" y1="7" x2="12" y2="13"></line><circle cx="12" cy="16.5" r="1" fill="currentColor" stroke="none"></circle></svg></div>
          <div><div class="device-name">ELCB</div><div class="device-full">Earth Leakage Circuit Breaker</div></div>
        </div>
        <div class="device-desc">Legacy voltage-operated device that sensed voltage on the earth conductor rather than current imbalance. Largely superseded by current-operated RCCBs, which are more reliable and don't depend on earth continuity.</div>
      </div>
    </div>

    <div class="signal-grid">
      <div class="signal-card cold"><b>RCCB vs RCBO</b><span>An RCCB alone protects against shock but not overload — it must sit behind an MCB. An RCBO folds both functions into one DIN-rail device, at higher cost per way but less panel space.</span></div>
      <div class="signal-card hot"><b>Why ELCB fell out of favor</b><span>A voltage-operated ELCB only works if the earth conductor is intact and correctly connected — break that path and protection silently disappears. Current-operated RCCBs don't have this weakness.</span></div>
    </div>

    <h2><span class="h2-dot"></span>Switching &amp; isolation: isolators, changeover switches, contactors</h2>
    <p class="post-lede">These control whether a circuit is live or dead — none of them are rated to interrupt fault current, so they're always used alongside a protective device, not instead of one.</p>

    <div class="device-grid">
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="6" cy="18" r="1.5"></circle><line x1="6" y1="18" x2="15" y2="8"></line><circle cx="18" cy="6" r="1.5"></circle><line x1="3" y1="20" x2="9" y2="20"></line><line x1="15" y1="4" x2="21" y2="4"></line></svg></div>
          <div><div class="device-name">Isolator / Disconnector</div><div class="device-full">Off-Load Isolating Switch</div></div>
        </div>
        <div class="device-desc">Provides a visible, physical air gap for safe maintenance isolation. Rated for making/breaking normal load current only — never opened under fault or, on many designs, even under full load.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="18" r="1.5"></circle><line x1="12" y1="18" x2="6" y2="7"></line><line x1="12" y1="18" x2="18" y2="7" stroke-dasharray="2 2"></line><line x1="3" y1="7" x2="9" y2="7"></line><line x1="15" y1="7" x2="21" y2="7"></line></svg></div>
          <div><div class="device-name">Changeover Switch / ATS</div><div class="device-full">Automatic Transfer Switch</div></div>
        </div>
        <div class="device-desc">Switches a load between two sources — mains and standby generator, most commonly — either manually or automatically on loss of the primary supply, with mechanical or electrical interlocking to prevent both sources connecting together.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="8" width="7" height="8" rx="1"></rect><line x1="12" y1="9" x2="12" y2="15"></line><line x1="15" y1="9" x2="15" y2="15"></line><line x1="18" y1="12" x2="21" y2="12"></line></svg></div>
          <div><div class="device-name">Contactor</div><div class="device-full">Electromagnetically-Operated Switch</div></div>
        </div>
        <div class="device-desc">A coil pulls the contacts closed when energized, dropping out when de-energized — built for frequent switching (motor starting, lighting contactors, HVAC control) rather than fault interruption.</div>
      </div>
    </div>

    <h2><span class="h2-dot"></span>Protection &amp; panel accessories: relays, fuses, SPDs, overload relays, busbars</h2>
    <p class="post-lede">The supporting cast — sensing, backup protection, surge diversion and current distribution that make the breakers and switches above actually work as a coordinated system.</p>

    <div class="device-grid">
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="13" r="8"></circle><line x1="12" y1="13" x2="16" y2="9"></line><line x1="8" y1="18" x2="10" y2="16"></line><line x1="16" y1="18" x2="14" y2="16"></line></svg></div>
          <div><div class="device-name">Protection Relay</div><div class="device-full">Numerical / Electromechanical Relay</div></div>
        </div>
        <div class="device-desc">Monitors current, voltage or frequency and issues a trip signal to a breaker's shunt trip coil when a fault condition is detected — the "brain" behind ACBs and MV breakers, running overcurrent, earth-fault and differential functions.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="4" y="9" width="16" height="6" rx="3"></rect><line x1="1" y1="12" x2="4" y2="12"></line><line x1="20" y1="12" x2="23" y2="12"></line></svg></div>
          <div><div class="device-name">HRC Fuse</div><div class="device-full">High Rupturing Capacity Fuse</div></div>
        </div>
        <div class="device-desc">A sacrificial element that melts to clear fault current, typically faster than a breaker at high fault levels. Common as backup protection and in fuse-switch combinations on distribution boards and MV ring main units.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M13 2 3 14h7l-1 8 11-14h-7z"></path></svg></div>
          <div><div class="device-name">SPD</div><div class="device-full">Surge Protection Device</div></div>
        </div>
        <div class="device-desc">Diverts lightning and switching transient overvoltages to earth before they reach downstream equipment. Installed at the panel incomer (Type 1/2) and sometimes again near sensitive loads (Type 3).</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M4 16c4-8 8 8 12 0"></path><rect x="3" y="4" width="18" height="8" rx="2"></rect></svg></div>
          <div><div class="device-name">Thermal Overload Relay</div><div class="device-full">Bimetallic Overload Relay</div></div>
        </div>
        <div class="device-desc">Paired with a contactor to protect motors — a bimetal strip bends as sustained overcurrent heats it, opening an auxiliary contact that drops the contactor out before winding insulation is damaged.</div>
      </div>
      <div class="device-card">
        <div class="device-card-head">
          <div class="device-icon"><svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="5" width="18" height="3" rx="1"></rect><rect x="3" y="10.5" width="18" height="3" rx="1"></rect><rect x="3" y="16" width="18" height="3" rx="1"></rect></svg></div>
          <div><div class="device-name">Busbar / Bus Duct</div><div class="device-full">Rigid Current-Carrying Conductor</div></div>
        </div>
        <div class="device-desc">Copper or aluminium bars distributing current from the incomer to outgoing ways inside a panel, or a busduct running current between floors/switchboards — sized on both continuous ampacity and short-circuit withstand.</div>
      </div>
    </div>

    <h2><span class="h2-dot"></span>Quick reference: all sixteen devices</h2>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Device</th><th>Category</th><th>Primary function</th></tr>
        <tr><td>MCB</td><td>Breaker</td><td>Overload + short-circuit, final circuits</td></tr>
        <tr><td>MCCB</td><td>Breaker</td><td>Overload + short-circuit, distribution/sub-mains</td></tr>
        <tr><td>ACB</td><td>Breaker</td><td>Main incomer / bus-tie protection</td></tr>
        <tr><td>VCB</td><td>Breaker</td><td>MV switching &amp; fault interruption</td></tr>
        <tr><td>SF6 CB</td><td>Breaker</td><td>HV switching &amp; fault interruption</td></tr>
        <tr><td>RCCB / RCD</td><td>Earth-leakage protection</td><td>Shock protection (no overload rating)</td></tr>
        <tr><td>RCBO</td><td>Earth-leakage protection</td><td>Shock + overload/short-circuit, combined</td></tr>
        <tr><td>ELCB</td><td>Earth-leakage protection</td><td>Legacy voltage-operated shock protection</td></tr>
        <tr><td>Isolator</td><td>Switching</td><td>Off-load isolation for maintenance</td></tr>
        <tr><td>Changeover / ATS</td><td>Switching</td><td>Source transfer (mains/generator)</td></tr>
        <tr><td>Contactor</td><td>Switching</td><td>Frequent on/off, motor starting</td></tr>
        <tr><td>Protection Relay</td><td>Accessory</td><td>Fault sensing &amp; trip signal</td></tr>
        <tr><td>HRC Fuse</td><td>Accessory</td><td>Backup/fast fault clearing</td></tr>
        <tr><td>SPD</td><td>Accessory</td><td>Surge/transient diversion to earth</td></tr>
        <tr><td>Thermal Overload Relay</td><td>Accessory</td><td>Motor overload protection with a contactor</td></tr>
        <tr><td>Busbar / Bus Duct</td><td>Accessory</td><td>Rigid current distribution</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>MCB → MCCB → ACB is mostly a current-rating and breaking-capacity progression; VCB and SF6 CB take over once you cross into medium/high voltage.</span></li>
      <li><span class="tk-check">✓</span><span>An RCCB protects against shock, not overload — it always needs an upstream MCB or fuse, unless you use a combined RCBO instead.</span></li>
      <li><span class="tk-check">✓</span><span>Isolators, changeover switches and contactors switch circuits but are not fault-rated — never substitute one for a breaker.</span></li>
      <li><span class="tk-check">✓</span><span>Relays, fuses, SPDs, thermal overloads and busbars are the supporting devices that make the breakers above work as a coordinated protection scheme, not standalone gadgets.</span></li>
    </ul>

  </div>


    <div class="post-share">
    <div class="post-share-label">Found this useful? Share it —</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=MCB%2C%20MCCB%2C%20ACB%2C%20RCCB%20%26%20More%3A%20Switchgear%20%26%20Protection%20Devices%20Explained%20%E2%80%94%20What%20each%20device%20does%2C%20how%20it%20differs%2C%20and%20where%20it%27s%20used.&amp;url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Felectrical-switchgear-protection-devices-explained" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Felectrical-switchgear-protection-devices-explained" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&amp;title=MCB%2C%20MCCB%2C%20ACB%2C%20RCCB%20%26%20More%3A%20Switchgear%20%26%20Protection%20Devices%20Explained&amp;text=What%20each%20device%20does%2C%20how%20it%20differs%2C%20and%20where%20it%27s%20used.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Felectrical-switchgear-protection-devices-explained" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=MCB%2C%20MCCB%2C%20ACB%2C%20RCCB%20%26%20More%3A%20Switchgear%20%26%20Protection%20Devices%20Explained&amp;body=Thought%20you%20might%20find%20this%20useful%3A%0A%0AMCB%2C%20MCCB%2C%20ACB%2C%20RCCB%20%26%20More%3A%20Switchgear%20%26%20Protection%20Devices%20Explained%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Felectrical-switchgear-protection-devices-explained">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Try the calculators</p>
    <ul><li><a href="../electrical/breaker-fuse-sizing-calculator">Breaker / Fuse Sizing Calculator &rarr;</a></li><li><a href="../electrical/selectivity-coordination-calculator">Selectivity Coordination Calculator &rarr;</a></li></ul>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="infrared-thermography-electrical-inspection-explained">Infrared Thermography for Electrical Inspection</a></li><li><a href="gas-insulated-substation-gis-explained">Gas Insulated Substation (GIS) Explained</a></li><li><a href="ats-mts-ecb-switch-disconnector-explained">ATS, MTS, ECB &amp; Switch Disconnectors: Transfer &amp; Isolation Switching Devices Explained</a></li><li><a href="breaker-selectivity-discrimination-explained">Breaker Selectivity: Why Two Correctly Rated Breakers Can Still Trip Together</a></li><li><a href="ansi-relay-numbers-protection-functions">ANSI Relay Numbers: Common Protection Relay Functions</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
    <a class="try-tool" href="../electrical/breaker-fuse-sizing-calculator">Try the Breaker / Fuse Sizing Calculator &rarr;</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
