<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%230A1930'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%233EC6E0'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Genset Ratings: ESP, PRP, COP, LTP | Engineerz CorneR</title>
<meta name="description" content="ISO 8528-1 ratings ESP, PRP, COP and LTP, average load factor, derating and fuel autonomy, with a worked comparison for the same 320 kW load.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/genset-ratings-esp-prp-cop-ltp-iso-8528-explained">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Genset Ratings: ESP, PRP, COP, LTP">
<meta property="og:description" content="ISO 8528-1 ratings ESP, PRP, COP and LTP, average load factor, derating and fuel autonomy, with a worked comparison for the same 320 kW load.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/genset-ratings-esp-prp-cop-ltp-iso-8528-explained">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Genset Ratings: ESP, PRP, COP, LTP">
<meta name="twitter:description" content="What ESP, PRP, COP and LTP mean, how average load factor sizes the set, and a worked comparison.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="genset-ratings-esp-prp-cop-ltp-iso-8528-explained.inline.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    { "@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.engineerzcorner.com/" },
    { "@type": "ListItem", "position": 2, "name": "Posts", "item": "https://www.engineerzcorner.com/posts/" },
    { "@type": "ListItem", "position": 3, "name": "Genset Ratings: ESP, PRP, COP, LTP", "item": "https://www.engineerzcorner.com/posts/genset-ratings-esp-prp-cop-ltp-iso-8528-explained" }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Genset Ratings: ESP, PRP, COP, LTP",
  "datePublished": "2026-10-12",
  "dateModified": "2026-10-12",
  "description": "ISO 8528-1 ratings ESP, PRP, COP and LTP, average load factor, derating and fuel autonomy, with a worked comparison for the same 320 kW load.",
  "url": "https://www.engineerzcorner.com/posts/genset-ratings-esp-prp-cop-ltp-iso-8528-explained",
  "author": { "@type": "Organization", "name": "Engineerz CorneR" },
  "publisher": {
    "@type": "Organization",
    "name": "Engineerz CorneR",
    "logo": { "@type": "ImageObject", "url": "https://www.engineerzcorner.com/og-image.png" }
  },
  "mainEntityOfPage": { "@type": "WebPage", "@id": "https://www.engineerzcorner.com/posts/genset-ratings-esp-prp-cop-ltp-iso-8528-explained" }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>

<body>
<link rel="stylesheet" href="../assets/common-blocks.css">
<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Genset Ratings</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">&#9889; Electrical &middot; Power Supply</span>
    <h1>Genset Ratings: ESP, PRP, COP, LTP</h1>
    <p class="hero-sub">The same engine and alternator carry four different kW ratings on one rating card. Which one you may use depends on how many hours a year it runs and how hard it is loaded, so the same 320 kW load can need a 320 kW set or a 460 kW one.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; ISO 8528-1</span></div>
  </div>
  <div class="hero-art">
    <svg viewBox="0 0 760 150" preserveAspectRatio="xMidYMax slice" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Four rating bars: ESP, PRP, LTP and COP with typical annual hours and average load factor">
      <g font-family="IBM Plex Mono" font-size="9" fill="#c9dfe6">
        <g fill="#3EC6E0">
          <rect x="130" y="20" width="110" height="14" rx="3" opacity=".85"/>
          <rect x="130" y="45" width="520" height="14" rx="3" opacity=".6"/>
          <rect x="130" y="70" width="190" height="14" rx="3" opacity=".75"/>
          <rect x="130" y="95" width="520" height="14" rx="3" opacity=".4"/>
        </g>
        <text x="30" y="31">ESP</text><text x="30" y="56">PRP</text><text x="30" y="81">LTP</text><text x="30" y="106">COP</text>
        <text x="250" y="31">up to ~200 h/yr, avg load &#8804; 70%</text>
        <text x="330" y="81">up to ~500 h/yr, up to 100%</text>
        <text x="200" y="56" fill="#0b1a2e">unlimited hours, avg load &#8804; 70%</text>
        <text x="200" y="106" fill="#0b1a2e">unlimited hours, constant load</text>
        <text x="130" y="135" fill="#7e97ac">Bar length = annual running hours allowed</text>
      </g>
    </svg>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">ISO 8528-1 defines four ratings: ESP (emergency standby), PRP (prime), LTP (limited-time) and COP (continuous). A kW figure means nothing until you know which one it is.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">Ratings are tied to annual running hours and to the average load factor over 24 hours, typically no more than 70% for ESP and PRP.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">A site that runs the generator every day needs a prime-rated set. Putting a standby-rated set on a prime duty is the classic cause of premature failure.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">Rating cards are stated at 0.8 power factor and standard reference conditions. Altitude, temperature, motor starting and non-linear loads all change the set you need.</div></div>
  </div>

  <div class="post-body">

    <h2><span class="h2-dot"></span>The four ISO 8528-1 ratings</h2>
    <p>ISO 8528-1 sets the definitions that generator set manufacturers use on their rating cards. The numbers differ slightly between vendors in the details (overload allowance, annual hour caps), so treat the table as the core definition and read the manufacturer's own notes for the product you are buying.</p>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Rating</th><th>Name</th><th>Annual running time</th><th>Load pattern</th><th>Average load factor</th></tr>
        <tr><td>ESP</td><td>Emergency standby power</td><td>Up to about 200 h</td><td>Variable, for the duration of a mains outage</td><td>&#8804; 70% of ESP over 24 h; no overload</td></tr>
        <tr><td>PRP</td><td>Prime running power</td><td>Unlimited</td><td>Variable</td><td>&#8804; 70% of PRP over 24 h; 10% overload for limited periods</td></tr>
        <tr><td>LTP</td><td>Limited-time running power</td><td>Up to about 500 h</td><td>Up to full load, for example peak shaving or parallel with the grid</td><td>Up to 100%; no overload</td></tr>
        <tr><td>COP</td><td>Continuous operating power</td><td>Unlimited</td><td>Constant</td><td>Up to 100%; no overload</td></tr>
      </table>
    </div>
    <div class="info-strip">
      <div class="dot"></div>
      <div><strong>Where vendors differ:</strong> the PRP overload is commonly stated as 10% for 1 hour in every 12 hours and capped at 25 hours a year, but some cards state it differently. LTP annual hours are quoted as 500 h by some manufacturers and 1000 h by others, and ESP caps (typical against maximum hours) vary. Always use the figures on the card for the exact model.</div>
    </div>

    <h2><span class="h2-dot"></span>Average load factor</h2>
    <p>The 70% figure is not a limit on how much load you can connect. It is a limit on the average over a 24-hour period. Average load factor is the energy delivered over the period divided by the rated power times the period, so a prime set that sees 400 kW for 12 hours and 100 kW for 12 hours averages 250 kW. Against a 500 kW prime rating that is a 50% load factor, which is inside the 70% limit even though the peak is 80%.</p>
    <p>That is also why a standby set cannot simply be run as a prime set: ESP assumes few hours and no overload, so its engine and alternator are not specified for daily running.</p>

    <h2><span class="h2-dot"></span>Same load, different rating</h2>
    <p>A site has a steady running demand of 320 kW. What kW rating does each duty require?</p>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Duty</th><th>Rule</th><th>Minimum rating</th></tr>
        <tr><td>Emergency standby (ESP)</td><td>Peak demand &#8804; ESP rating; average over 24 h within 70% of ESP</td><td>&#8805; 320 kW. A short outage on a 24 h basis gives an average far below 70%</td></tr>
        <tr><td>Prime (PRP), 24 h/day at 320 kW</td><td>Average 320 kW &#8804; 0.70 &times; PRP</td><td>PRP &#8805; 320 / 0.70 = 457 kW</td></tr>
        <tr><td>Continuous (COP), constant</td><td>320 kW &#8804; COP</td><td>COP &#8805; 320 kW</td></tr>
      </table>
    </div>
    <p>At 0.8 power factor, 457 kW is about 571 kVA, so a 500 kW prime set (625 kVA) is the next common size. These are rating-type checks only. The result then has to pass the motor starting, voltage dip and non-linear load checks below.</p>

    <h2><span class="h2-dot"></span>Selection workflow</h2>
    <ul class="checklist">
      <li><span class="ck-mark">&#10003;</span><span><strong>Duty and hours.</strong> Choose the rating type first: standby, prime, peak-shaving or continuous. It sets the average-load limit.</span></li>
      <li><span class="ck-mark">&#10003;</span><span><strong>Load schedule.</strong> Running kW with a demand factor, in kW and kVA at the real power factor. Rating cards assume 0.8, so low-power-factor loads can limit the alternator before the engine.</span></li>
      <li><span class="ck-mark">&#10003;</span><span><strong>Largest step and motor starting.</strong> The set must start the biggest motor with the other load running and stay inside the allowed voltage and frequency dip. See <a href="transformer-generator-sizing-motor-starting">sizing for motor starting</a> and the <a href="../electrical/transformer-generator-sizing">sizing calculator</a>.</span></li>
      <li><span class="ck-mark">&#10003;</span><span><strong>Non-linear loads.</strong> UPS rectifiers, VFDs and LED drivers distort the current. Alternators for these loads are often oversized or specified with a lower subtransient reactance to hold voltage distortion down; ask the manufacturer for the allowed percentage.</span></li>
      <li><span class="ck-mark">&#10003;</span><span><strong>Site derating.</strong> Altitude and high ambient temperature reduce engine and alternator output. Apply the manufacturer's derate curve for the model; ratings are stated at reference conditions.</span></li>
      <li><span class="ck-mark">&#10003;</span><span><strong>Fuel and autonomy.</strong> Required run time times fuel consumption at the expected load, plus a reserve.</span></li>
      <li><span class="ck-mark">&#10003;</span><span><strong>Transfer and control.</strong> Transfer scheme, start time and paralleling, covered in <a href="ats-mts-ecb-switch-disconnector-explained">ATS, MTS and changeover switches</a>.</span></li>
    </ul>

    <h2><span class="h2-dot"></span>Fuel autonomy example</h2>
    <p>A diesel set commonly uses roughly 0.25 L per kWh of output near three-quarters load; this is an approximation and the manufacturer's fuel curve for the model and load point should replace it. At 320 kW that is about 80 L/h. An 8-hour autonomy needs 640 L, and a 20% reserve takes the day tank or belly tank to about 770 L. Check the figure against the real fuel curve and any regulatory storage limit before ordering.</p>

    <h2><span class="h2-dot"></span>Mistakes that catch people out</h2>
    <ul class="checklist">
      <li><span class="ck-mark">&#10003;</span><span><strong>Reading a standby kW as a prime kW.</strong> The same machine's prime rating is lower.</span></li>
      <li><span class="ck-mark">&#10003;</span><span><strong>Sizing by kW only.</strong> A low power factor or non-linear load can trip the alternator limit while the engine has headroom.</span></li>
      <li><span class="ck-mark">&#10003;</span><span><strong>Ignoring the average load factor.</strong> A set carrying a light load most of the day can also suffer, from wet stacking and carbon build-up; very light loads need load-bank runs.</span></li>
      <li><span class="ck-mark">&#10003;</span><span><strong>Using nameplate numbers across vendors.</strong> Annual hour caps and overload terms differ; compare them on the cards.</span></li>
      <li><span class="ck-mark">&#10003;</span><span><strong>No derating for site conditions.</strong> A set that is right at sea level and 25 &deg;C may be short on a high, hot site.</span></li>
    </ul>

    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">&#10003;</span><span>ESP, PRP, LTP and COP are different ratings for different annual hours and load patterns; quote and compare the same one.</span></li>
      <li><span class="tk-check">&#10003;</span><span>ESP and PRP assume an average load of no more than 70% over 24 hours; for a steady 24-hour load, PRP must be at least load / 0.70.</span></li>
      <li><span class="tk-check">&#10003;</span><span>Check kW and kVA, motor starting, non-linear load and site derating after choosing the rating type.</span></li>
      <li><span class="tk-check">&#10003;</span><span>Fuel autonomy comes from the manufacturer's consumption curve at the real load, not a rule of thumb.</span></li>
      <li><span class="tk-check">&#10003;</span><span>Confirm all limits against the rating card and ISO 8528-1 edition for the exact set.</span></li>
    </ul>

  </div>

    <div class="post-share">
    <div class="post-share-label">Found this useful? Share it &mdash;</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=Genset%20Ratings%3A%20ESP%2C%20PRP%2C%20COP%2C%20LTP%20%E2%80%94%20what%20each%20ISO%208528-1%20rating%20allows.&url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fgenset-ratings-esp-prp-cop-ltp-iso-8528-explained" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fgenset-ratings-esp-prp-cop-ltp-iso-8528-explained" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&title=Genset%20Ratings%3A%20ESP%2C%20PRP%2C%20COP%2C%20LTP&text=What%20ESP%2C%20PRP%2C%20COP%20and%20LTP%20allow.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fgenset-ratings-esp-prp-cop-ltp-iso-8528-explained" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=Genset%20Ratings%3A%20ESP%2C%20PRP%2C%20COP%2C%20LTP&body=Thought%20you%20might%20find%20this%20useful%3A%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fgenset-ratings-esp-prp-cop-ltp-iso-8528-explained">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="transformer-generator-sizing-motor-starting">Transformer &amp; Generator Sizing for Motor Starting</a></li><li><a href="../electrical/transformer-generator-sizing">Transformer &amp; Generator Sizing Calculator</a></li><li><a href="ats-mts-ecb-switch-disconnector-explained">ATS, MTS, ECB &amp; Switch Disconnector</a></li><li><a href="lv-panel-types-explained">LV Panel Types Explained</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;&middot;&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;&middot;&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;&middot;&nbsp; <a href="../changelog">Changelog</a> &nbsp;&middot;&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
