<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%23C1662B'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Heat Recovery Ventilation (HRV and ERV) | Engineerz CorneR</title>
<meta name="description" content="How HRV and ERV units recover energy from exhaust air, the effectiveness formula, winter and summer worked examples and frost limits.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/heat-recovery-ventilation-hrv-erv-effectiveness-explained">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Heat Recovery Ventilation: HRV, ERV and What Effectiveness Really Means">
<meta property="og:description" content="How HRV and ERV units recover energy from exhaust air, the effectiveness formula, winter and summer worked examples and frost limits.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/heat-recovery-ventilation-hrv-erv-effectiveness-explained">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Heat Recovery Ventilation: HRV, ERV and What Effectiveness Really Means">
<meta name="twitter:description" content="How HRV and ERV units recover energy from exhaust air, the effectiveness formula, winter and summer worked examples and frost limits.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/common-blocks.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Posts",
      "item": "https://www.engineerzcorner.com/posts/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Heat Recovery Ventilation: HRV, ERV and What Effectiveness Really Means",
      "item": "https://www.engineerzcorner.com/posts/heat-recovery-ventilation-hrv-erv-effectiveness-explained"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Heat Recovery Ventilation: HRV, ERV and What Effectiveness Really Means",
  "datePublished": "2026-11-25",
  "dateModified": "2026-11-25",
  "description": "How HRV and ERV units recover energy from exhaust air, the effectiveness formula, winter and summer worked examples and frost limits.",
  "url": "https://www.engineerzcorner.com/posts/heat-recovery-ventilation-hrv-erv-effectiveness-explained",
  "author": {
    "@type": "Organization",
    "name": "Engineerz CorneR"
  },
  "publisher": {
    "@type": "Organization",
    "name": "Engineerz CorneR",
    "logo": {
      "@type": "ImageObject",
      "url": "https://www.engineerzcorner.com/og-image.png"
    }
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://www.engineerzcorner.com/posts/heat-recovery-ventilation-hrv-erv-effectiveness-explained"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">

<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Heat Recovery Ventilation: HRV, ERV and What Effectiveness Really Means</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">&#10052; HVAC &middot; Ventilation</span>
    <h1>Heat Recovery Ventilation: HRV, ERV and What Effectiveness Really Means</h1>
    <p class="hero-sub">Exhausting conditioned air while heating fresh outdoor air wastes energy. Here is how HRVs and ERVs recover it, how effectiveness is defined and calculated, and the limits that keep real savings below the headline figure.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; HVAC / Energy Recovery</span></div>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">An HRV recovers sensible heat only, while an ERV also transfers moisture.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">Sensible effectiveness is (T supply &minus; T outdoor) divided by (T exhaust &minus; T outdoor) for equal flows.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">At 70% effectiveness, a 1 m&sup3;/s winter case recovers 17.7 kW of a 25.3 kW heating load.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">Frost, cross-leakage, pressure drop and mild weather limit what recovery delivers.</div></div>
  </div>

  <div class="post-body">

    <p>Ventilation brings in fresh air, and in winter or summer that air arrives at the wrong temperature. A building that exhausts 21 &deg;C air through a vent while heating 0 &deg;C air to replace it throws away a lot of energy. A heat recovery ventilator lets the outgoing air pre-condition the incoming air, so the heating or cooling coil has much less to do.</p>

    <h2><span class="h2-dot"></span>HRV or ERV?</h2>
    <div class="two-col">
      <div class="split-card sensible">
        <b>HRV: heat recovery ventilator</b>
        <p>Transfers sensible heat only, which is the temperature. Moisture stays in its own airstream, so the latent effectiveness is zero.</p>
      </div>
      <div class="split-card latent">
        <b>ERV: energy recovery ventilator</b>
        <p>Transfers both heat and moisture. In summer it dries the incoming humid air, and in winter it returns moisture to dry incoming air.</p>
      </div>
    </div>
    <p>Every ERV is a heat recovery device, but not every heat recovery device is an ERV. The choice often comes down to climate: where cooling and dehumidification dominate, moisture transfer saves a large part of the load.</p>

    <h2><span class="h2-dot"></span>What effectiveness means</h2>
    <p>Effectiveness is the actual energy transferred divided by the most that could be transferred, which is the smaller airflow's capacity rate times the largest available temperature, humidity or enthalpy difference. For equal supply and exhaust flows, the sensible effectiveness is simple:</p>
    <p class="lede">&epsilon; = (T<sub>supply</sub> &minus; T<sub>outdoor</sub>) &divide; (T<sub>exhaust</sub> &minus; T<sub>outdoor</sub>)</p>
    <div class="formula-note">A value of 100% would deliver the incoming air at exactly the exhaust temperature. Latent effectiveness uses humidity ratio in the same way, and total effectiveness uses enthalpy. Ratings from standards such as AHRI 1060 report sensible, latent and total values, plus pressure drop and cross-leakage.</div>

    <h2><span class="h2-dot"></span>Worked example: winter heating</h2>
    <p>Outdoor air is at 0 &deg;C and the exhaust air at 21 &deg;C, with a 70% sensible effectiveness and 1 m&sup3;/s of airflow (about 1.2 kg/s).</p>
    <ul>
      <li>Supply air leaving the exchanger: 0 + 0.70 &times; (21 &minus; 0) = 14.7 &deg;C.</li>
      <li>Heating needed without recovery: 1.2 &times; 1.005 &times; 21 = 25.3 kW.</li>
      <li>Heating needed with recovery, from 14.7 to 21 &deg;C: 1.2 &times; 1.005 &times; 6.3 = 7.6 kW.</li>
      <li>Heat recovered: 17.7 kW, which is 70% of the load, matching the effectiveness.</li>
    </ul>
    <p>Recovery has a price, since the exchanger adds pressure drop and both fans work harder. If the added resistance is 250 Pa on each airstream, at 60% fan efficiency the extra fan power is about 2 &times; 250 &divide; 0.6 = 830 W. Against 17.7 kW recovered, that is roughly 21 times as much energy saved as spent at these conditions. The ratio is illustrative and falls as the weather mildens, so a yearly analysis is the real test. The <a href="../hvac/sensible-heat-airflow-calculator">sensible heat airflow calculator</a> gives the airflow-to-load relationship, and <a href="fan-static-vs-total-pressure-explained">fan static vs total pressure</a> explains the pressure side.</p>

    <h2><span class="h2-dot"></span>Worked example: summer enthalpy</h2>
    <p>An ERV sees outdoor air at 35 &deg;C and 60% RH, about 90 kJ/kg, and indoor exhaust air at 24 &deg;C and 50% RH, about 48 kJ/kg. At a total effectiveness of 65%, the supply air leaves at 90 &minus; 0.65 &times; (90 &minus; 48) = 62.7 kJ/kg. At 1.2 kg/s, that removes 1.2 &times; 27.3 = 32.8 kW from the cooling coil load, mostly by drying the air. A sensible-only device with the same temperature effectiveness would leave the moisture load untouched. Use the <a href="psychrometric-chart-basics">psychrometric chart</a> for these state points, and see <a href="sensible-vs-latent-heat-cooling-load">sensible vs latent heat</a> for why the moisture part matters.</p>

    <h2><span class="h2-dot"></span>Types and typical performance</h2>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Device</th><th>Transfers</th><th>Typical effectiveness reported</th></tr>
        <tr><td>Heat pipe</td><td>Sensible</td><td>about 45 to 60%</td></tr>
        <tr><td>Crossflow plate</td><td>Sensible, some units total</td><td>about 50 to 65% total</td></tr>
        <tr><td>Rotary wheel</td><td>Sensible and moisture on enthalpy wheels</td><td>about 65 to 80% total</td></tr>
        <tr><td>Counterflow plate</td><td>Sensible, some units total</td><td>about 65 to 80% total</td></tr>
      </table>
    </div>
    <p style="font-family:var(--font-mono);font-size:11px;color:var(--ink-faint);margin-top:-16px;">Ranges quoted by manufacturers and industry sources. Always use the certified figure for the actual unit and operating point.</p>

    <h2><span class="h2-dot"></span>Things that limit or complicate recovery</h2>
    <ul>
      <li><b>Frost.</b> In cold climates the exhaust air can fall below 0 &deg;C as it gives up its heat, and its moisture then freezes on the exchanger and blocks it. Systems prevent this by modulating wheel speed, bypassing outdoor air, preheating the incoming air or running defrost cycles, all of which reduce the recovery.</li>
      <li><b>Cross-contamination.</b> Wheels and some plates leak a little exhaust air into the supply. Ratings report this as the exhaust air transfer ratio, so it matters where exhaust air is dirty or hazardous, such as laboratories and kitchens.</li>
      <li><b>Mild weather.</b> When the outdoor air is close to the indoor temperature, recovery can add unwanted heat, so units bypass or stop the exchanger.</li>
      <li><b>Pressure drop and fans.</b> A higher-effectiveness core usually has a higher pressure drop. Weigh the fan energy against the saving.</li>
      <li><b>Codes.</b> Some energy codes require minimum recovery effectiveness for larger systems, for example a minimum sensible effectiveness of 60% or total effectiveness of 50%. Check the one that applies to your project.</li>
    </ul>
    <p>To set the airflow in the first place, read <a href="air-changes-per-hour-ventilation-explained">air changes per hour</a>. Recovery cuts the load of that ventilation air but does not change how much of it is needed.</p>


    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>Effectiveness is actual transfer over the maximum possible, so 70% recovers 70% of the available difference.</span></li>
      <li><span class="tk-check">✓</span><span>Choose an ERV where moisture removal or humidification matters, and an HRV where only sensible heat does.</span></li>
      <li><span class="tk-check">✓</span><span>Compare recovered energy with the extra fan energy, using the whole year and not one design point.</span></li>
      <li><span class="tk-check">✓</span><span>Check frost protection and cross-contamination ratings for the application.</span></li>
    </ul>

  </div>

  <div class="post-share">
    <div class="post-share-label">Found this useful? Share it &mdash;</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=Heat%20Recovery%20Ventilation%3A%20HRV%2C%20ERV%20and%20What%20Effectiveness%20Really%20Means&url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fheat-recovery-ventilation-hrv-erv-effectiveness-explained" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fheat-recovery-ventilation-hrv-erv-effectiveness-explained" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&title=Heat%20Recovery%20Ventilation%3A%20HRV%2C%20ERV%20and%20What%20Effectiveness%20Really%20Means&text=How%20HRV%20and%20ERV%20units%20recover%20energy%20from%20exhaust%20air%2C%20the%20effectiveness%20formula%2C%20worked%20winter%20and%20summer%20examples%2C%20typical%20performance%20by%20type%2C%20and%20frost%20and%20leakage%20limits.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fheat-recovery-ventilation-hrv-erv-effectiveness-explained" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=Heat%20Recovery%20Ventilation%3A%20HRV%2C%20ERV%20and%20What%20Effectiveness%20Really%20Means&body=Thought%20you%20might%20find%20this%20useful%3A%0A%0AHeat%20Recovery%20Ventilation%3A%20HRV%2C%20ERV%20and%20What%20Effectiveness%20Really%20Means%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fheat-recovery-ventilation-hrv-erv-effectiveness-explained">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="../hvac/sensible-heat-airflow-calculator">Sensible heat airflow calculator</a></li><li><a href="air-changes-per-hour-ventilation-explained">Air Changes per Hour Explained</a></li><li><a href="psychrometric-chart-basics">Psychrometric Chart Basics</a></li><li><a href="sensible-vs-latent-heat-cooling-load">Sensible vs Latent Heat in Cooling Load</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
