<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%23C1662B'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Icw, Icu, Ics & Icm Ratings Explained | Engineerz CorneR</title>
<meta name="description" content="Four short-circuit kA ratings on a breaker or busbar nameplate — Icw, Icu, Ics and Icm — what each one certifies, with a worked example showing how they relate.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/icw-icu-ics-icm-short-circuit-ratings-explained">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Icw, Icu, Ics &amp; Icm Explained — Breaker Short-Circuit Ratings">
<meta property="og:description" content="Four short-circuit kA ratings on a breaker or busbar nameplate — Icw, Icu, Ics and Icm — and what each one actually certifies, with a worked example showing how they relate.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/icw-icu-ics-icm-short-circuit-ratings-explained">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Icw, Icu, Ics &amp; Icm Explained — Breaker Short-Circuit Ratings">
<meta name="twitter:description" content="Four short-circuit kA ratings on a breaker or busbar nameplate — Icw, Icu, Ics and Icm — and what each one actually certifies, with a worked example showing how they relate.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/common-blocks.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Posts",
      "item": "https://www.engineerzcorner.com/posts/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Icw, Icu, Ics &amp; Icm Explained — Breaker Short-Circuit Ratings",
      "item": "https://www.engineerzcorner.com/posts/icw-icu-ics-icm-short-circuit-ratings-explained"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Icw, Icu, Ics &amp; Icm Explained — Breaker Short-Circuit Ratings",
      "datePublished": "2026-08-13",
      "dateModified": "2026-08-13",
  "description": "Four short-circuit kA ratings on a breaker or busbar nameplate \u2014 Icw, Icu, Ics and Icm \u2014 and what each one actually certifies, with a worked example showing how they relate.",
  "url": "https://www.engineerzcorner.com/posts/icw-icu-ics-icm-short-circuit-ratings-explained",
  "author": {
    "@type": "Organization",
    "name": "Engineerz CorneR"
  },
  "publisher": {
    "@type": "Organization",
    "name": "Engineerz CorneR",
    "logo": {
      "@type": "ImageObject",
      "url": "https://www.engineerzcorner.com/og-image.png"
    }
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://www.engineerzcorner.com/posts/icw-icu-ics-icm-short-circuit-ratings-explained"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Icw, Icu, Ics &amp; Icm Explained — Breaker Short-Circuit Ratings</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">⚡ Electrical &middot; Switchgear &amp; Protection</span>
    <h1>Icw, Icu, Ics &amp; Icm Explained: Four kA Ratings, Four Different Jobs</h1>
    <p class="hero-sub">A breaker nameplate can carry four separate short-circuit numbers, all in kA, all describing the same fault current — but each one certifies a different thing the equipment has to survive. Mixing them up is an easy way to under- or over-spec a breaker.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; Electrical / Switchgear</span></div>
  </div>
  <div class="hero-art">
    <svg viewBox="0 0 760 170" preserveAspectRatio="xMidYMax slice" xmlns="http://www.w3.org/2000/svg">
      <line x1="0" y1="150" x2="760" y2="150" stroke="#1E3A5C" stroke-width="1"/>
      <rect x="40" y="55" width="150" height="70" rx="4" fill="#122845" stroke="#D9782E" stroke-width="1.5"/>
      <text x="60" y="95" font-family="IBM Plex Mono" font-size="13" fill="#D9782E">Icw</text>
      <rect x="220" y="55" width="150" height="70" rx="4" fill="#122845" stroke="#5FD3E3" stroke-width="1.5"/>
      <text x="240" y="95" font-family="IBM Plex Mono" font-size="13" fill="#5FD3E3">Icu</text>
      <rect x="400" y="55" width="150" height="70" rx="4" fill="#122845" stroke="#4CAF7D" stroke-width="1.5"/>
      <text x="420" y="95" font-family="IBM Plex Mono" font-size="13" fill="#4CAF7D">Ics</text>
      <rect x="580" y="55" width="150" height="70" rx="4" fill="#122845" stroke="#D9782E" stroke-width="1.5"/>
      <text x="600" y="95" font-family="IBM Plex Mono" font-size="13" fill="#D9782E">Icm</text>
      <path d="M55 130 L100 45 L120 90 L145 30" fill="none" stroke="#8FB0B6" stroke-width="1.5" stroke-dasharray="3 3"/>
    </svg>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">Icw is a busbar/switchgear rating — how long the system can withstand fault current without a breaker even operating.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">Icu is the maximum fault current a breaker can interrupt at all — after which it may need inspection before reuse.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">Ics is the fault current a breaker can interrupt and still stay fit for continuous service afterward — usually a percentage of Icu.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">Icm is a peak (making) current rating — the ability to close onto a fault without being destroyed by the first asymmetrical peak.</div></div>
  </div>

  <div class="post-body">

    <h2><span class="h2-dot"></span>Same fault, four different questions</h2>
    <p>A short circuit puts several different kinds of stress on switchgear at once: sustained thermal and mechanical stress while it lasts, an interruption event when a breaker opens to clear it, and a violent mechanical/electromagnetic shock at the instant contacts close onto a live fault. Icw, Icu, Ics and Icm are four separate certified numbers — all expressed in kA — because each one answers a different one of those questions. Reading a datasheet correctly means knowing which question each figure is actually answering, not just picking the biggest number and assuming it covers everything.</p>

    <h2><span class="h2-dot"></span>Icw — rated short-time withstand current</h2>
    <p class="lede">Can the busbar system survive the fault current for a set duration, without a breaker interrupting it at all?</p>
    <p>Icw applies to busbars and switchgear assemblies rather than the breaker's interrupting mechanism — it's the current the conductor and support structure can carry for a specified time (commonly 1 second) purely from thermal and mechanical withstand, before anything trips. This matters because in a selective/discriminative protection scheme, an upstream breaker is often deliberately delayed so a downstream breaker clears a fault first — during that delay, the busbar itself has to survive the full fault current on its own. A typical rating is written as a current and a duration together, e.g. 50 kA for 1 second.</p>

    <h2><span class="h2-dot"></span>Icu — ultimate short-circuit breaking capacity</h2>
    <p class="lede">The maximum fault current the breaker can interrupt under specified test conditions</p>
    <p>Icu is the highest short-circuit current the breaker is certified to interrupt at all, under the standard test sequence defined for its type. It's the number most people reach for first when checking "is this breaker big enough" against a fault level. The test standard doesn't require the breaker to remain fully serviceable afterward, though — after clearing a fault at or near Icu, the breaker may need inspection, and possibly replacement, before being put back into continuous service.</p>

    <h2><span class="h2-dot"></span>Ics — service short-circuit breaking capacity</h2>
    <p class="lede">The fault current the breaker can interrupt and still remain suitable for continuous service afterward</p>
    <p>Ics is a stricter, more practically useful number than Icu for most applications: it's the fault current the breaker can clear while still being fit to carry on in normal service without inspection or replacement. Manufacturers typically publish it as a percentage of Icu — commonly 50%, 75% or 100% depending on the breaker's design and category — so a breaker rated Icu = 50 kA might carry an Ics of 37.5 kA at the 75% level. For a breaker that's expected to keep working after a real fault rather than get swapped out, Ics is the figure that actually reflects that expectation.</p>

    <h2><span class="h2-dot"></span>Icm — rated short-circuit making capacity</h2>
    <p class="lede">The ability to close onto an existing fault and survive the peak current that follows</p>
    <p>Icm is different in kind from the other three: it's not about interrupting a fault, it's about closing onto one. If a breaker closes onto a circuit where a fault is already present, the very first current peak — the asymmetrical making current — can be significantly higher than the steady-state RMS fault current, and it hits the contacts and mechanism as a sudden mechanical and electromagnetic shock. Icm certifies the breaker can survive that peak while closing, which is why it's tied to dynamic mechanical stress rather than thermal withstand, and is usually expressed as the peak value rather than an RMS current.</p>

    <h2><span class="h2-dot"></span>How the four relate — worked example</h2>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Rating</th><th>What it certifies</th><th>Example value</th></tr>
        <tr><td>Icw</td><td>Busbar withstand for a set duration</td><td>50 kA / 1 s</td></tr>
        <tr><td>Icu</td><td>Maximum current the breaker can interrupt at all</td><td>Icu = 50 kA</td></tr>
        <tr><td>Ics</td><td>Current the breaker can interrupt and stay in service</td><td>Ics = 75% of Icu = 37.5 kA</td></tr>
        <tr><td>Icm</td><td>Peak current the breaker can close onto</td><td>Icm = 105 kA (peak)</td></tr>
      </table>
    </div>
    <div class="formula-note">All four numbers here trace back to the same 50 kA fault level, but they aren't the same number wearing different labels — Ics is deliberately lower than Icu (a service-friendly subset of it), and Icm is a peak value roughly 2&times; higher, reflecting the asymmetrical making current rather than the steady RMS fault current.</div>

    <h2><span class="h2-dot"></span>Selecting the right value for the right component</h2>
    <ul class="checklist">
      <li><span class="ck-mark">1</span><span>Start from a short-circuit study — none of these four numbers means anything without a calculated fault level to compare it against.</span></li>
      <li><span class="ck-mark">2</span><span>Check Icw against the busbar/switchgear assembly rating, factoring in the actual protection clearing time upstream — not just the breaker's own interrupting rating.</span></li>
      <li><span class="ck-mark">3</span><span>Use Icu as the absolute ceiling check, but design around Ics if the breaker needs to stay in service without inspection after a real fault.</span></li>
      <li><span class="ck-mark">4</span><span>Don't overlook Icm on incomers or anywhere a breaker might realistically close onto an existing fault — it's a mechanical/making check, not an interrupting one, and a breaker can fail here even with an adequate Icu.</span></li>
    </ul>

    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>Icw, Icu, Ics and Icm all describe the same fault current in kA, but each certifies a different survival requirement.</span></li>
      <li><span class="tk-check">✓</span><span>Icw is a busbar/assembly withstand rating over time; Icu, Ics and Icm are all breaker-specific.</span></li>
      <li><span class="tk-check">✓</span><span>Ics (often 50–100% of Icu) is the more relevant number when a breaker must remain serviceable after a fault, not just capable of clearing one.</span></li>
      <li><span class="tk-check">✓</span><span>Icm is a peak making-current rating tied to mechanical closing stress, separate from any of the interrupting ratings.</span></li>
    </ul>

  </div>


    <div class="post-share">
    <div class="post-share-label">Found this useful? Share it —</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=Icw%2C%20Icu%2C%20Ics%20%26%20Icm%20Explained%3A%20Four%20kA%20Ratings%2C%20Four%20Different%20Jobs%20%E2%80%94%20What%20each%20breaker%20short-circuit%20rating%20actually%20certifies%2C%20with%20a%20worked%20example.&url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Ficw-icu-ics-icm-short-circuit-ratings-explained" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Ficw-icu-ics-icm-short-circuit-ratings-explained" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&title=Icw%2C%20Icu%2C%20Ics%20%26%20Icm%20Explained%3A%20Four%20kA%20Ratings%2C%20Four%20Different%20Jobs&text=What%20each%20breaker%20short-circuit%20rating%20actually%20certifies%2C%20with%20a%20worked%20example.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Ficw-icu-ics-icm-short-circuit-ratings-explained" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=Icw%2C%20Icu%2C%20Ics%20%26%20Icm%20Explained&body=Thought%20you%20might%20find%20this%20useful%3A%0A%0AIcw%2C%20Icu%2C%20Ics%20%26%20Icm%20Explained%3A%20Four%20kA%20Ratings%2C%20Four%20Different%20Jobs%0AWhat%20each%20breaker%20short-circuit%20rating%20actually%20certifies%2C%20with%20a%20worked%20example.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Ficw-icu-ics-icm-short-circuit-ratings-explained">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="breaker-selectivity-discrimination-explained">Breaker Selectivity: Why Two Correctly Rated Breakers Can Still Trip Together</a></li><li><a href="busbar-sizing-thermal-electrodynamic-withstand">Busbar Sizing: Why the Short-Circuit Check Often Governs, Not the Continuous Rating</a></li><li><a href="electrical-switchgear-protection-devices-explained">Electrical Switchgear &amp; Protection Devices Explained</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
