<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%23C1662B'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Infrared Thermography for Electrical Inspection | Engineerz CorneR</title>
<meta name="description" content="How infrared surveys find loose and overloaded connections, the conditions that make a scan valid, the NETA temperature-difference criteria and a worked three-phase example.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/infrared-thermography-electrical-inspection-explained">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Infrared Thermography for Electrical Inspection: Finding Hot Spots Before They Fail">
<meta property="og:description" content="How infrared surveys find loose and overloaded connections, the conditions that make a scan valid, the NETA temperature-difference criteria and a worked three-phase example.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/infrared-thermography-electrical-inspection-explained">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Infrared Thermography for Electrical Inspection: Finding Hot Spots Before They Fail">
<meta name="twitter:description" content="How infrared surveys find loose and overloaded connections, the conditions that make a scan valid, the NETA temperature-difference criteria and a worked three-phase example.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/common-blocks.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Posts",
      "item": "https://www.engineerzcorner.com/posts/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Infrared Thermography for Electrical Inspection: Finding Hot Spots Before They Fail",
      "item": "https://www.engineerzcorner.com/posts/infrared-thermography-electrical-inspection-explained"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Infrared Thermography for Electrical Inspection: Finding Hot Spots Before They Fail",
  "datePublished": "2026-11-15",
  "dateModified": "2026-11-15",
  "description": "How infrared surveys find loose and overloaded connections, the conditions that make a scan valid, the NETA temperature-difference criteria and a worked three-phase example.",
  "url": "https://www.engineerzcorner.com/posts/infrared-thermography-electrical-inspection-explained",
  "author": {
    "@type": "Organization",
    "name": "Engineerz CorneR"
  },
  "publisher": {
    "@type": "Organization",
    "name": "Engineerz CorneR",
    "logo": {
      "@type": "ImageObject",
      "url": "https://www.engineerzcorner.com/og-image.png"
    }
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://www.engineerzcorner.com/posts/infrared-thermography-electrical-inspection-explained"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">

<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Infrared Thermography for Electrical Inspection: Finding Hot Spots Before They Fail</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">&#9889; Electrical &middot; Maintenance</span>
    <h1>Infrared Thermography for Electrical Inspection: Finding Hot Spots Before They Fail</h1>
    <p class="hero-sub">A failing connection heats up long before it trips. Here is how an infrared camera finds it, what conditions a valid scan needs, how the NETA table ranks findings and why comparing similar components beats comparing to ambient.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; Electrical / Condition Monitoring</span></div>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">A loose or corroded connection adds resistance, so it dissipates more heat at the same current.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">Scan at 40% load or higher, since heating follows the square of the current.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">NETA ranks anomalies by temperature difference, with over 15 &deg;C above a similar component a major discrepancy.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">Comparing with a similar component under similar load is more reliable than comparing with ambient air.</div></div>
  </div>

  <div class="post-body">

    <p>A loose lug, a corroded joint or an overloaded fuse clip all behave the same way before they fail: they add resistance, and resistance turns current into heat. Infrared thermography sees that heat without touching anything, so a technician can survey a switchboard in service and find problems months before they become outages.</p>

    <h2><span class="h2-dot"></span>Why hot spots appear</h2>
    <p>Heat in a connection is I&sup2;R. A joint that has gone from a few micro-ohms to a few hundred has the same current passing through, so it dissipates far more power. The heat degrades the joint further, which raises the resistance again, and the process feeds on itself. A camera shows this as a bright spot on an otherwise even pattern.</p>

    <h2><span class="h2-dot"></span>Survey conditions that decide the result</h2>
    <div class="two-col">
      <div class="split-card sensible">
        <b>Load</b>
        <p>Heating follows the square of the current, so a lightly loaded panel can hide a real fault. NETA guidance is to scan at a minimum of 40% load or the highest normal load available, and to treat findings on lightly loaded equipment with care.</p>
      </div>
      <div class="split-card latent">
        <b>Surface and emissivity</b>
        <p>Shiny bare copper reflects its surroundings and reads cooler than it is. Painted, taped or oxidised surfaces have an emissivity near 0.9 and read accurately. Set emissivity and reflected temperature correctly, or measure a taped reference spot.</p>
      </div>
    </div>
    <p>Other points matter too: the camera needs a clear line of sight, the covers have to be opened or an infrared window used, and wind or sun on outdoor equipment can distort what the camera sees. Opening live equipment is an electrical hazard, so follow arc flash rules and the site safe-work procedure, and do not rely on the camera as a substitute for them.</p>

    <h2><span class="h2-dot"></span>How findings are ranked</h2>
    <p>The ANSI/NETA maintenance testing table ranks anomalies by temperature difference. The preferred method compares a component with a similar one under a similar load, because that cancels out ambient temperature, load and time-of-day effects. The second method compares to ambient air.</p>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>vs similar component</th><th>vs ambient air</th><th>Recommended action</th></tr>
        <tr><td>1 to 3 &deg;C</td><td>1 to 10 &deg;C</td><td>Possible deficiency, investigate</td></tr>
        <tr><td>4 to 15 &deg;C</td><td>11 to 20 &deg;C</td><td>Probable deficiency, repair as time permits</td></tr>
        <tr><td>No separate tier</td><td>21 to 40 &deg;C</td><td>Monitor until corrected</td></tr>
        <tr><td>Above 15 &deg;C</td><td>Above 40 &deg;C</td><td>Major discrepancy, repair immediately</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>Worked example</h2>
    <p>A three-phase breaker is scanned under steady load with the ambient air at 30 &deg;C. The three lug temperatures are L1 = 48 &deg;C, L2 = 50 &deg;C and L3 = 67 &deg;C.</p>
    <ul>
      <li>Compared with the similar phases, the average of L1 and L2 is 49 &deg;C, so L3 is 18 &deg;C hotter. That is above 15 &deg;C, a major discrepancy.</li>
      <li>Compared with ambient, L3 is 37 &deg;C over, which falls in the 21 to 40 &deg;C band, only &ldquo;monitor&rdquo;.</li>
    </ul>
    <p>The two columns disagree. The comparison with similar components is the better indicator here, since the other two phases carry the same current and show the problem is local to L3. This is why the ambient column should be a fallback. Finding the cause matters more than the label: shut down and inspect the L3 connection, and re-torque or replace it.</p>
    <p>Load also scales the picture. If the same scan had been taken at half load, the same fault would show roughly a quarter of the temperature rise, since the rise goes with current squared. An 8 &deg;C rise at 50% load suggests something near 32 &deg;C at full load. That scaling is an approximation, so record the load at the time of each scan.</p>

    <h2><span class="h2-dot"></span>What temperature cannot tell you</h2>
    <p>The temperature difference cannot predict how long a connection has left. Two joints with the same rise can fail weeks apart. Other organisations publish less strict limits than NETA, but a hot spot of any size deserves a look. Treat the table as a way to set urgency, then investigate every anomaly.</p>

    <h2><span class="h2-dot"></span>Making a survey useful</h2>
    <ul>
      <li><b>Record the conditions:</b> load, ambient temperature, emissivity setting, equipment ID and a matching visible-light photo.</li>
      <li><b>Repeat on a schedule,</b> for example annually or quarterly for critical equipment, so you can trend each connection.</li>
      <li><b>Find the cause,</b> not just the symptom. Loose terminations, overloaded circuits, unbalanced loads and failing fuses or contactors all show up as heat, and a warm motor may point to the bearings or the winding.</li>
      <li><b>Verify after repair</b> with a second scan under load.</li>
    </ul>
    <p>Thermography complements other tests, not replaces them. See <a href="insulation-resistance-testing-megger-pi-explained">insulation resistance testing</a> for what a de-energised test finds, <a href="electrical-panel-fat-checklist">the panel FAT checklist</a> for acceptance checks, and <a href="bearing-failure-modes-causes-prevention">bearing failure modes</a> for a mechanical cause of hot motors. For how heating relates to load, read <a href="cable-derating-factors-worked-through-explained">cable derating factors</a>.</p>


    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>Scan under real load and record the load, ambient temperature and emissivity setting.</span></li>
      <li><span class="tk-check">✓</span><span>Compare similar components first and use the ambient column only as a fallback.</span></li>
      <li><span class="tk-check">✓</span><span>Temperature rise sets urgency but does not predict time to failure.</span></li>
      <li><span class="tk-check">✓</span><span>Rescan after repairs and repeat surveys regularly to trend each connection.</span></li>
    </ul>

  </div>

  <div class="post-share">
    <div class="post-share-label">Found this useful? Share it &mdash;</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=Infrared%20Thermography%20for%20Electrical%20Inspection%3A%20Finding%20Hot%20Spots%20Before%20They%20Fail&url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Finfrared-thermography-electrical-inspection-explained" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Finfrared-thermography-electrical-inspection-explained" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&title=Infrared%20Thermography%20for%20Electrical%20Inspection%3A%20Finding%20Hot%20Spots%20Before%20They%20Fail&text=How%20infrared%20surveys%20find%20loose%20and%20overloaded%20connections%2C%20the%20conditions%20that%20make%20a%20scan%20valid%2C%20the%20NETA%20temperature-difference%20criteria%20and%20a%20worked%20three-phase%20example.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Finfrared-thermography-electrical-inspection-explained" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=Infrared%20Thermography%20for%20Electrical%20Inspection%3A%20Finding%20Hot%20Spots%20Before%20They%20Fail&body=Thought%20you%20might%20find%20this%20useful%3A%0A%0AInfrared%20Thermography%20for%20Electrical%20Inspection%3A%20Finding%20Hot%20Spots%20Before%20They%20Fail%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Finfrared-thermography-electrical-inspection-explained">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="insulation-resistance-testing-megger-pi-explained">Insulation Resistance Testing</a></li><li><a href="electrical-panel-fat-checklist">Electrical Panel FAT Checklist</a></li><li><a href="bearing-failure-modes-causes-prevention">Bearing Failure Modes</a></li><li><a href="cable-derating-factors-worked-through-explained">Cable Derating Factors Worked Through</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
