<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%23C1662B'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Load Estimation | Engineerz CorneR</title>
<meta name="description" content="Why load estimation comes before anything else in an electrical project, how to calculate it by floor area, NEC VA/m² guide tables.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/load-estimation-first-step-electrical-design">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Load Estimation: The First Step in Electrical Design">
<meta property="og:description" content="Why load estimation comes before anything else in an electrical project, how to calculate it by floor area, NEC VA/m² guide tables, and a full worked transformer-sizing example.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/load-estimation-first-step-electrical-design">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Load Estimation: The First Step in Electrical Design">
<meta name="twitter:description" content="Why load estimation comes before anything else in an electrical project, how to calculate it by floor area, NEC VA/m² guide tables, and a full worked transformer-sizing example.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="load-estimation-first-step-electrical-design.inline.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Posts",
      "item": "https://www.engineerzcorner.com/posts/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Load Estimation: The First Step in Electrical Design",
      "item": "https://www.engineerzcorner.com/posts/load-estimation-first-step-electrical-design"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Load Estimation: The First Step in Electrical Design",
      "datePublished": "2026-07-26",
      "dateModified": "2026-07-26",
  "description": "Why load estimation comes before anything else in an electrical project, how to calculate it by floor area, NEC VA/m\u00b2 guide tables, and a full worked transformer-sizing example.",
  "url": "https://www.engineerzcorner.com/posts/load-estimation-first-step-electrical-design",
  "author": {
    "@type": "Organization",
    "name": "Engineerz CorneR"
  },
  "publisher": {
    "@type": "Organization",
    "name": "Engineerz CorneR",
    "logo": {
      "@type": "ImageObject",
      "url": "https://www.engineerzcorner.com/og-image.png"
    }
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://www.engineerzcorner.com/posts/load-estimation-first-step-electrical-design"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>
<link rel="stylesheet" href="../assets/common-blocks.css">
<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Load Estimation: The First Step in Electrical Design</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">⚡ Electrical &middot; Design Basics</span>
    <h1>Load Estimation: The First Step in Electrical Design</h1>
    <p class="hero-sub">Before a single cable is drawn or a panel is specified, every electrical project starts with one question: how much power will this building actually need? Getting that number right — early — is what load estimation is for.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; Electrical Design</span></div>
  </div>
  <div class="hero-art">
    <svg viewBox="0 0 760 190" preserveAspectRatio="xMidYMax slice" xmlns="http://www.w3.org/2000/svg">
      <rect x="0" y="0" width="760" height="190" fill="none"/>
      <!-- ground line -->
      <line x1="0" y1="170" x2="760" y2="170" stroke="#1E3A5C" stroke-width="1"/>
      <!-- pylon -->
      <g stroke="#3E8C97" stroke-width="2" fill="none">
        <line x1="650" y1="60" x2="620" y2="170"/>
        <line x1="690" y1="60" x2="720" y2="170"/>
        <line x1="620" y1="170" x2="720" y2="170"/>
        <line x1="628" y1="140" x2="712" y2="140"/>
        <line x1="634" y1="110" x2="706" y2="110"/>
        <line x1="640" y1="82" x2="700" y2="82"/>
        <line x1="600" y1="55" x2="740" y2="55"/>
      </g>
      <circle cx="600" cy="55" r="3" fill="#5FD3E3"/>
      <circle cx="740" cy="55" r="3" fill="#5FD3E3"/>
      <path d="M600 55 Q 560 90 490 100" stroke="#3E8C97" stroke-width="1.5" fill="none" stroke-dasharray="4 4"/>
      <!-- building -->
      <g>
        <rect x="330" y="40" width="130" height="130" fill="#122845" stroke="#3E8C97" stroke-width="1.5"/>
        <g fill="#5FD3E3" opacity=".55">
          <rect x="342" y="52" width="14" height="14"/><rect x="364" y="52" width="14" height="14"/><rect x="386" y="52" width="14" height="14"/><rect x="408" y="52" width="14" height="14"/><rect x="430" y="52" width="14" height="14"/>
          <rect x="342" y="76" width="14" height="14"/><rect x="364" y="76" width="14" height="14"/><rect x="386" y="76" width="14" height="14"/><rect x="408" y="76" width="14" height="14"/><rect x="430" y="76" width="14" height="14"/>
          <rect x="342" y="100" width="14" height="14"/><rect x="364" y="100" width="14" height="14"/><rect x="386" y="100" width="14" height="14"/><rect x="408" y="100" width="14" height="14"/><rect x="430" y="100" width="14" height="14"/>
          <rect x="342" y="124" width="14" height="14"/><rect x="364" y="124" width="14" height="14"/><rect x="386" y="124" width="14" height="14"/><rect x="408" y="124" width="14" height="14"/><rect x="430" y="124" width="14" height="14"/>
        </g>
        <rect x="380" y="148" width="30" height="22" fill="#0A1930" stroke="#3E8C97" stroke-width="1"/>
      </g>
      <!-- transformer -->
      <g>
        <rect x="500" y="120" width="60" height="50" rx="3" fill="#18325A" stroke="#5FD3E3" stroke-width="1.5"/>
        <line x1="510" y1="120" x2="510" y2="105" stroke="#3E8C97" stroke-width="2"/>
        <line x1="522" y1="120" x2="522" y2="105" stroke="#3E8C97" stroke-width="2"/>
        <line x1="534" y1="120" x2="534" y2="105" stroke="#3E8C97" stroke-width="2"/>
        <path d="M534 133 L524 148 L531 148 L521 165 L540 143 L532 143 Z" fill="#F2B84B"/>
      </g>
      <line x1="460" y1="160" x2="500" y2="150" stroke="#3E8C97" stroke-width="2"/>
      <line x1="560" y1="150" x2="620" y2="160" stroke="#3E8C97" stroke-width="2"/>
      <!-- small utility box -->
      <rect x="580" y="145" width="26" height="25" fill="#122845" stroke="#3E8C97" stroke-width="1.2"/>
    </svg>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">Estimate total load (kVA) before starting any project.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">Reserve required power with the electrical distribution company in advance.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">Helps determine transformers, rooms, and equipment requirements.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">Include all loads: electrical, HVAC, light current, motors, elevators, etc.</div></div>
  </div>

  <div class="post-body">

    <h2><span class="h2-dot"></span>How load is estimated</h2>
    <p class="lede">A quick per-floor method for an early-stage estimate</p>
    <p>At concept stage, before any load schedule exists, total demand can be approximated from the building's geometry and a code-based density figure. The idea is simple: multiply the number of floors by the area of one floor, then by a kVA-per-square-metre figure pulled from code — and that gives a first-pass total load in kVA.</p>

    <div class="formula-box">
      <div class="formula-row">
        <div class="f-chip"><b>Floors</b><span>number of floors</span></div>
        <div class="f-op">&times;</div>
        <div class="f-chip"><b>Area</b><span>m&sup2; per floor</span></div>
        <div class="f-op">&times;</div>
        <div class="f-chip"><b>kVA/m&sup2;</b><span>from code</span></div>
        <div class="f-op">=</div>
        <div class="f-result"><b>Total Load</b><span>kVA</span></div>
      </div>
    </div>
    <div class="formula-note">Assumption: each floor is taken as 3 metres in height.</div>

    <h2><span class="h2-dot"></span>General guide (kVA per 100 m&sup2;)</h2>
    <div class="two-col">
      <div>
        <h3>Less than 15 floors</h3>
        <div class="tbl-scroll">
          <table class="dtable">
            <tr><th>Type</th><th>Low</th><th>Medium</th><th>High</th></tr>
            <tr><td>Residential</td><td>1.5–2</td><td>2.5–4</td><td>6–10</td></tr>
            <tr><td>Administration</td><td>6–12</td><td>–</td><td>–</td></tr>
          </table>
        </div>
      </div>
      <div>
        <h3>Greater than 15 floors</h3>
        <div class="tbl-scroll">
          <table class="dtable">
            <tr><th>Type</th><th>kVA/100 m&sup2;</th></tr>
            <tr><td>Residential</td><td>8–10</td></tr>
            <tr><td>Administration</td><td>12</td></tr>
          </table>
        </div>
      </div>
    </div>

    <h3>Worked reference &mdash; example area (Kumira), less than 15 floors</h3>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Type</th><th>kVA/100 m&sup2;</th></tr>
        <tr><td>Residential</td><td>3</td></tr>
        <tr><td>Administration</td><td>12</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>Load estimation according to NEC (VA/m&sup2;)</h2>
    <p class="lede">Lighting, small power, and A/C density by occupancy type</p>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Place</th><th>Lighting</th><th>Small Power</th><th>A/C</th></tr>
        <tr><td>Banks</td><td>20–40</td><td>30</td><td>50–70</td></tr>
        <tr><td>Cafeteria</td><td>25–45</td><td>5</td><td>60–100</td></tr>
        <tr><td>Computer Center</td><td>15–25</td><td>15</td><td>120–200</td></tr>
        <tr><td>Basement Stores</td><td>30–50</td><td>15</td><td>–</td></tr>
        <tr><td>Office</td><td>15–35</td><td>15</td><td>110–120</td></tr>
        <tr><td>Hotels</td><td>10–30</td><td>5</td><td>50–80</td></tr>
        <tr><td>Hospitals</td><td>20–30</td><td>10</td><td>50–70</td></tr>
        <tr><td>Schools</td><td>15–35</td><td>15</td><td>35–50</td></tr>
        <tr><td>Shops</td><td>30–50</td><td>10</td><td>50–90</td></tr>
        <tr><td>Restaurants</td><td>15–25</td><td>2.5</td><td>60–100</td></tr>
        <tr><td>Library</td><td>15–35</td><td>5</td><td>100–120</td></tr>
        <tr><td>Theaters</td><td>20–30</td><td>10</td><td>700–1000</td></tr>
        <tr><td>Garages</td><td>5</td><td>1.5</td><td>–</td></tr>
        <tr><td>Industrial Building</td><td>10–20</td><td>10</td><td>–</td></tr>
        <tr><td>Mid Floor</td><td>25–45</td><td>10</td><td>50–70</td></tr>
        <tr><td>Upper Floor</td><td>20–40</td><td>5</td><td>–</td></tr>
      </table>
    </div>
    <div class="tbl-caption">All values in VA/m&sup2;.</div>

    <div class="info-strip">
      <div class="dot"></div>
      <div><strong>VA/m&sup2;</strong> is Volt-Ampere per square metre. This table is based on NEC (NFPA 70) standards.</div>
    </div>

    <h2><span class="h2-dot"></span>Worked example: residential + admin building</h2>
    <p>Total area: 600 m&sup2;, made up of 1 basement, 2 admin floors, and 16 residential floors at 5 apartments per floor. Auxiliary loads: 3 elevators at 15 kW each, 3 plumbing motors at 17.5 HP (88% efficiency, 1 held as emergency spare), and 2 sweeping motors at 6.5 HP (87% efficiency, 1 held as emergency spare).</p>

    <div class="example-box">
      <h3>Building profile &amp; result</h3>
      <div class="example-grid">
        <ul class="example-list">
          <li>Total area: <b>600 m&sup2;</b></li>
          <li>1 basement + 2 admin floors + 16 residential floors (5 apartments/floor)</li>
          <li>3 elevators (15 kW each)</li>
          <li>3 plumbing motors, 17.5 HP, &eta;=88% (1 emergency)</li>
          <li>2 sweeping motors, 6.5 HP, &eta;=87% (1 emergency)</li>
        </ul>
        <div>
          <div class="result-line"><span>Total building load</span><b>1128 kVA</b></div>
          <div class="result-line"><span>Other loads</span><b>95 kVA</b></div>
          <div class="result-line"><span>Total load</span><b>1223 kVA</b></div>
          <div class="result-line"><span>Assumed transformer loading</span><b>80%</b></div>
          <div class="result-line"><span>Required transformer</span><b>1223 / 0.8 = 1528.75 kVA</b></div>
          <div class="result-final">Selected transformer: 2 MVA</div>
        </div>
      </div>
    </div>

    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>Accurate load estimation ensures smooth project execution and avoids delays.</span></li>
      <li><span class="tk-check">✓</span><span>Helps in correct sizing of transformers, generators, cables, panels, and protection devices.</span></li>
      <li><span class="tk-check">✓</span><span>Use code values (NEC) and apply diversity factors (0.6–0.7), since not all loads operate at the same time.</span></li>
      <li><span class="tk-check">✓</span><span>Estimate early, plan smart, deliver reliable power.</span></li>
    </ul>

  </div>


    <div class="post-share">
    <div class="post-share-label">Found this useful? Share it —</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=Load%20Estimation%3A%20The%20First%20Step%20in%20Electrical%20Design%20%E2%80%94%20Why%20load%20estimation%20comes%20before%20anything%20else%20in%20an%20electrical%20project%2C%20how%20to%20calculate%20it%20by%20floor%20area%2C%20NEC%20VA%2Fm%C2%B2%20guide%20tables%2C%20and%20a%20full%20worked%20transformer-sizing%20example.&amp;url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fload-estimation-first-step-electrical-design" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fload-estimation-first-step-electrical-design" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&amp;title=Load%20Estimation%3A%20The%20First%20Step%20in%20Electrical%20Design&amp;text=Why%20load%20estimation%20comes%20before%20anything%20else%20in%20an%20electrical%20project%2C%20how%20to%20calculate%20it%20by%20floor%20area%2C%20NEC%20VA%2Fm%C2%B2%20guide%20tables%2C%20and%20a%20full%20worked%20transformer-sizing%20example.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fload-estimation-first-step-electrical-design" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=Load%20Estimation%3A%20The%20First%20Step%20in%20Electrical%20Design&amp;body=Thought%20you%20might%20find%20this%20useful%3A%0A%0ALoad%20Estimation%3A%20The%20First%20Step%20in%20Electrical%20Design%0AWhy%20load%20estimation%20comes%20before%20anything%20else%20in%20an%20electrical%20project%2C%20how%20to%20calculate%20it%20by%20floor%20area%2C%20NEC%20VA%2Fm%C2%B2%20guide%20tables%2C%20and%20a%20full%20worked%20transformer-sizing%20example.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fload-estimation-first-step-electrical-design">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Try the calculator</p>
    <ul><li><a href="../electrical/lv-panel-estimate">Lv Panel Estimate →</a></li></ul>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="maximum-demand-demand-factor-diversity-explained">Maximum Demand, Demand Factor and Diversity</a></li><li><a href="ansi-relay-numbers-protection-functions">ANSI Relay Numbers: Common Protection Relay Functions</a></li><li><a href="breaker-selectivity-discrimination-explained">Breaker Selectivity: Why Two Correctly Rated Breakers Can Still Trip Together</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
