<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%23C1662B'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Transformer, CT & PT Construction | Engineerz CorneR</title>
<meta name="description" content="The internal construction of a power transformer, current transformer (CT), and potential transformer (PT/VT) — parts, ratings, and a side-by-side comparison.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/power-transformer-ct-pt-construction-explained">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Power Transformer, CT &amp; PT Internal Construction Explained">
<meta property="og:description" content="Internal construction of a power transformer, a current transformer, and a potential transformer — parts, typical ratings, accuracy classes, and a side-by-side comparison.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/power-transformer-ct-pt-construction-explained">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Power Transformer, CT &amp; PT Internal Construction Explained">
<meta name="twitter:description" content="Internal construction of a power transformer, a current transformer, and a potential transformer — parts, typical ratings, accuracy classes, and a side-by-side comparison.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="power-transformer-ct-pt-construction-explained.inline.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Posts",
      "item": "https://www.engineerzcorner.com/posts/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Power Transformer, CT & PT Internal Construction Explained",
      "item": "https://www.engineerzcorner.com/posts/power-transformer-ct-pt-construction-explained"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Power Transformer, CT & PT Internal Construction Explained",
      "datePublished": "2026-08-08",
      "dateModified": "2026-08-08",
  "description": "Internal construction of a power transformer, a current transformer, and a potential transformer — parts, typical ratings, accuracy classes, and a side-by-side comparison.",
  "url": "https://www.engineerzcorner.com/posts/power-transformer-ct-pt-construction-explained",
  "author": {
    "@type": "Organization",
    "name": "Engineerz CorneR"
  },
  "publisher": {
    "@type": "Organization",
    "name": "Engineerz CorneR",
    "logo": {
      "@type": "ImageObject",
      "url": "https://www.engineerzcorner.com/og-image.png"
    }
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://www.engineerzcorner.com/posts/power-transformer-ct-pt-construction-explained"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>
<link rel="stylesheet" href="../assets/common-blocks.css">
<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Power Transformer, CT &amp; PT Internal Construction Explained</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">⚡ Electrical &middot; Transformers</span>
    <h1>Power Transformer, CT &amp; PT: Internal Construction</h1>
    <p class="hero-sub">A power transformer, a current transformer, and a potential transformer all rely on the same core-and-winding principle &mdash; but what's built around that core, and what job each one is actually doing, is completely different.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; Electrical / Transformers</span></div>
  </div>
  <div class="hero-art">
    <svg viewBox="0 0 760 170" preserveAspectRatio="xMidYMax slice" xmlns="http://www.w3.org/2000/svg">
      <line x1="0" y1="150" x2="760" y2="150" stroke="#1E3A5C" stroke-width="1"/>
      <rect x="70" y="70" width="150" height="70" rx="4" fill="#122845" stroke="#C9A034" stroke-width="1.6"/>
      <rect x="95" y="40" width="14" height="34" rx="2" fill="#E4C878" stroke="#9C7A22" stroke-width="1.2"/>
      <rect x="150" y="40" width="14" height="34" rx="2" fill="#E4C878" stroke="#9C7A22" stroke-width="1.2"/>
      <text x="75" y="60" font-family="IBM Plex Mono" font-size="9" fill="#8FB0B6">POWER XFMR</text>
      <circle cx="380" cy="100" r="34" fill="none" stroke="#C9A034" stroke-width="6"/>
      <circle cx="380" cy="100" r="34" fill="none" stroke="#3E4E70" stroke-width="1.6"/>
      <line x1="380" y1="66" x2="380" y2="40" stroke="#8FB0B6" stroke-width="2"/>
      <text x="348" y="150" font-family="IBM Plex Mono" font-size="9" fill="#8FB0B6">CT</text>
      <rect x="560" y="55" width="20" height="55" rx="3" fill="#E4C878" stroke="#9C7A22" stroke-width="1.2"/>
      <rect x="540" y="112" width="60" height="30" rx="3" fill="#122845" stroke="#C9A034" stroke-width="1.6"/>
      <text x="550" y="150" font-family="IBM Plex Mono" font-size="9" fill="#8FB0B6">PT / VT</text>
    </svg>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">A power transformer moves real power &mdash; a CT and a PT don't; they only reproduce a scaled-down, isolated copy of the current or voltage for meters and protection relays to read.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">CTs and PTs are built for opposite failure modes: never open-circuit a CT secondary, and never short-circuit a PT secondary &mdash; each one is dangerous in the way the other one isn't.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">Accuracy class (0.2 / 0.5 / 1.0 / 5P / 10P etc.) tells you how far the instrument's reading can drift from the true value &mdash; metering and protection duties use different classes for a reason.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">The Buchholz relay and conservator tank exist only on oil-filled power transformers &mdash; CTs and PTs are small enough to be dry-type or resin-cast and skip that entire cooling/protection stack.</div></div>
  </div>

  <div class="post-body">

    <h2><span class="h2-dot"></span>Why these three are grouped together</h2>
    <p>A power transformer, a current transformer (CT), and a potential transformer (PT, also called a VT) all work on the same principle &mdash; mutual induction between a primary and a secondary winding wound around a shared magnetic core, with no direct electrical connection between the two sides. Where they diverge is purpose. A power transformer's job is to actually transfer bulk electrical power, stepping voltage up for transmission or down for distribution. A CT and a PT transfer no meaningful power at all &mdash; their only job is to take a high current or high voltage that's too large and too dangerous to measure directly, and reproduce a small, standardized, electrically isolated version of it for meters and protection relays to safely read.</p>

    <h2><span class="h2-dot"></span>1. Power transformer &mdash; internal construction</h2>
    <p class="post-lede">Steps voltage up or down while providing electrical isolation between circuits at the same frequency.</p>
    <ol class="part-list">
      <li><span class="part-num">1</span><div class="part-text"><b>Silica Gel Breather</b><span>Dries the air drawn into the conservator tank as oil level changes, keeping moisture out of the insulating oil.</span></div></li>
      <li><span class="part-num">2</span><div class="part-text"><b>Conservator Tank</b><span>An expansion reservoir mounted above the main tank that accommodates oil volume changes as the transformer heats and cools.</span></div></li>
      <li><span class="part-num">3</span><div class="part-text"><b>Buchholz Relay</b><span>Sits in the pipe between the main tank and conservator; detects gas from minor internal faults and trips the breaker on major ones.</span></div></li>
      <li><span class="part-num">4</span><div class="part-text"><b>HV Bushing</b><span>Insulated porcelain/composite terminal that brings the high-voltage winding connection out through the grounded tank wall.</span></div></li>
      <li><span class="part-num">5</span><div class="part-text"><b>LV Bushing</b><span>Same function as the HV bushing, sized and rated for the lower-voltage winding side instead.</span></div></li>
      <li><span class="part-num">6</span><div class="part-text"><b>Tap Changer (OLTC)</b><span>Adjusts the effective turns ratio to regulate output voltage; an on-load tap changer does this without de-energizing the unit.</span></div></li>
      <li><span class="part-num">7</span><div class="part-text"><b>Main Tank</b><span>The grounded steel enclosure that holds the core, windings, and insulating oil, and contains any internal fault.</span></div></li>
      <li><span class="part-num">8</span><div class="part-text"><b>Cooling Radiators</b><span>Finned panels that circulate and cool the oil, rejecting heat generated by core and winding losses to the air.</span></div></li>
      <li><span class="part-num">9</span><div class="part-text"><b>Transformer Oil</b><span>Insulates and cools simultaneously &mdash; fills the tank, surrounds the windings, and carries heat out to the radiators.</span></div></li>
      <li><span class="part-num">10</span><div class="part-text"><b>Insulation Paper</b><span>Wraps the winding conductors; combined with oil this forms the primary dielectric barrier inside the transformer.</span></div></li>
      <li><span class="part-num">11</span><div class="part-text"><b>LV Windings</b><span>The low-voltage coil, usually wound closest to the core for shorter insulation distance and easier cooling.</span></div></li>
      <li><span class="part-num">12</span><div class="part-text"><b>HV Windings</b><span>The high-voltage coil, wound outside the LV winding where more insulation clearance is available.</span></div></li>
      <li><span class="part-num">13</span><div class="part-text"><b>Laminated Steel Core</b><span>Thin, insulated steel laminations that carry the magnetic flux linking the windings while limiting eddy current losses.</span></div></li>
    </ol>

    <h2><span class="h2-dot"></span>2. Current transformer (CT) &mdash; internal construction</h2>
    <p class="post-lede">Reduces high current to a standard value (1 A or 5 A) for protection relays and metering.</p>
    <ol class="part-list">
      <li><span class="part-num">1</span><div class="part-text"><b>Primary Conductor</b><span>The bus bar or cable carrying full system current, usually passed straight through the CT's core window.</span></div></li>
      <li><span class="part-num">2</span><div class="part-text"><b>Magnetic Core</b><span>A toroidal laminated core that links the primary conductor's field to the secondary winding.</span></div></li>
      <li><span class="part-num">3</span><div class="part-text"><b>Secondary Winding</b><span>Many turns wound around the core, producing a scaled-down current (1 A or 5 A) proportional to the primary.</span></div></li>
      <li><span class="part-num">4</span><div class="part-text"><b>Insulation</b><span>Separates primary and secondary sides electrically, rated for the full system voltage even though the CT only measures current.</span></div></li>
      <li><span class="part-num">5</span><div class="part-text"><b>Terminal Box</b><span>Houses the secondary winding connections where meters, relays, or a shorting link are wired in.</span></div></li>
      <li><span class="part-num">6</span><div class="part-text"><b>Mounting Base</b><span>Fixes the CT to switchgear, a bus duct, or a support structure.</span></div></li>
    </ol>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Parameter</th><th>Typical value</th></tr>
        <tr><td>Typical primary current</td><td>50 A &ndash; 5000 A</td></tr>
        <tr><td>Typical secondary current</td><td>1 A or 5 A</td></tr>
        <tr><td>Accuracy class</td><td>0.2 / 0.5 / 1.0 / 5P / 10P</td></tr>
        <tr><td>Frequency</td><td>50 / 60 Hz</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>3. Potential transformer (PT / VT) &mdash; internal construction</h2>
    <p class="post-lede">Steps high voltage down to standard values (110 V or 63.5 V) for meters and protective relays.</p>
    <ol class="part-list">
      <li><span class="part-num">1</span><div class="part-text"><b>Primary Winding</b><span>Connected across the high-voltage system it's measuring, with many turns to handle the full system voltage.</span></div></li>
      <li><span class="part-num">2</span><div class="part-text"><b>Secondary Winding</b><span>Fewer turns than the primary, producing a standardized low voltage (110 V or 63.5 V) proportional to the system voltage.</span></div></li>
      <li><span class="part-num">3</span><div class="part-text"><b>Magnetic Core</b><span>Links flux between primary and secondary windings, similar in principle to a small power transformer core.</span></div></li>
      <li><span class="part-num">4</span><div class="part-text"><b>Insulation</b><span>Provides the internal dielectric barrier between the high-voltage primary and the low-voltage secondary.</span></div></li>
      <li><span class="part-num">5</span><div class="part-text"><b>Porcelain / Composite Insulator</b><span>The external housing that provides creepage distance and insulation against the surrounding air and weather.</span></div></li>
      <li><span class="part-num">6</span><div class="part-text"><b>Terminal Box</b><span>Houses the secondary connections to meters, relays, and protective devices.</span></div></li>
      <li><span class="part-num">7</span><div class="part-text"><b>Mounting Base</b><span>Fixes the PT to a support structure, switchyard stand, or switchgear panel.</span></div></li>
    </ol>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Parameter</th><th>Typical value</th></tr>
        <tr><td>Typical primary voltage</td><td>3.3 kV &ndash; 132 kV</td></tr>
        <tr><td>Typical secondary voltage</td><td>110 V or 63.5 V</td></tr>
        <tr><td>Accuracy class</td><td>0.2 / 0.5 / 1.0 / 3P</td></tr>
        <tr><td>Frequency</td><td>50 / 60 Hz</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>Comparison at a glance</h2>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Equipment</th><th>Measures</th><th>Typical output</th><th>Main application</th><th>Key feature</th></tr>
        <tr><td>Power Transformer</td><td>Voltage (power transfer)</td><td>Steps up/down (e.g. 11 kV / 33 kV / 132 kV to 415 V / 11 kV / 33 kV)</td><td>Transmission &amp; distribution</td><td>Transfers real power and provides electrical isolation</td></tr>
        <tr><td>Current Transformer (CT)</td><td>Current</td><td>1 A or 5 A</td><td>Protection &amp; metering</td><td>Isolates high current and provides standard low current</td></tr>
        <tr><td>Potential Transformer (PT)</td><td>Voltage</td><td>110 V or 63.5 V</td><td>Protection &amp; metering</td><td>Isolates high voltage and provides standard low voltage</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>Why CT &amp; PT are essential</h2>
    <ul class="checklist">
      <li><span class="ck-mark">✓</span><span>Protects people and equipment by keeping meters and relays fully isolated from high-voltage, high-current primary circuits</span></li>
      <li><span class="ck-mark">✓</span><span>Enables accurate metering at safe, standardized secondary values regardless of the primary system's actual size</span></li>
      <li><span class="ck-mark">✓</span><span>Essential for protective relays and control &mdash; relays act on the scaled-down signal, not the raw system current or voltage</span></li>
      <li><span class="ck-mark">✓</span><span>Cost-effective and standardized &mdash; meters and relays can be built to common 1 A / 5 A / 110 V input ranges across any system size</span></li>
    </ul>

    <div class="info-strip">
      <div class="dot"></div>
      <div><b>Never operate a CT or PT on open circuit (secondary open) or beyond its rated burden.</b> An open CT secondary can develop a dangerously high voltage across its terminals; an overloaded or shorted PT secondary loses accuracy and can overheat. Always short a CT's secondary before disconnecting a meter or relay from it.</div>
    </div>

    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>All three share the same core-and-winding principle, but only the power transformer actually transfers bulk power &mdash; CTs and PTs just reproduce a safe, scaled copy for instruments.</span></li>
      <li><span class="tk-check">✓</span><span>A power transformer's oil, conservator, Buchholz relay, and tap changer exist to handle and protect real power flow &mdash; CTs and PTs are small enough to skip most of that.</span></li>
      <li><span class="tk-check">✓</span><span>CT secondaries must never be left open; PT secondaries must never be shorted &mdash; the two failure modes are opposite and both are dangerous.</span></li>
      <li><span class="tk-check">✓</span><span>Accuracy class selection differs by duty &mdash; metering and protection use different classes because they need different things from the same measurement.</span></li>
    </ul>

  </div>


    <div class="post-share">
    <div class="post-share-label">Found this useful? Share it —</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=Power%20Transformer%2C%20CT%20%26%20PT%20Internal%20Construction%20Explained%20%E2%80%94%20Internal%20construction%20of%20a%20power%20transformer%2C%20a%20current%20transformer%2C%20and%20a%20potential%20transformer%2C%20plus%20a%20side-by-side%20comparison.&url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fpower-transformer-ct-pt-construction-explained" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fpower-transformer-ct-pt-construction-explained" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&title=Power%20Transformer%2C%20CT%20%26%20PT%20Internal%20Construction%20Explained&text=Internal%20construction%20of%20a%20power%20transformer%2C%20a%20current%20transformer%2C%20and%20a%20potential%20transformer%20%E2%80%94%20parts%2C%20typical%20ratings%2C%20accuracy%20classes%2C%20and%20a%20side-by-side%20comparison.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fpower-transformer-ct-pt-construction-explained" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=Power%20Transformer%2C%20CT%20%26%20PT%20Internal%20Construction%20Explained&body=Thought%20you%20might%20find%20this%20useful%3A%0A%0APower%20Transformer%2C%20CT%20%26%20PT%20Internal%20Construction%20Explained%0AInternal%20construction%20of%20a%20power%20transformer%2C%20a%20current%20transformer%2C%20and%20a%20potential%20transformer%2C%20plus%20a%20side-by-side%20comparison.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fpower-transformer-ct-pt-construction-explained">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Try the calculator</p>
    <ul><li><a href="../electrical/ct-sizing-burden-calculator">CT Sizing &amp; Burden Calculator →</a></li><li><a href="../electrical/">Electrical Calculators &amp; References →</a></li></ul>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="power-transformer-construction-working-principle">Power Transformers Explained: How They Work</a></li><li><a href="k-rated-transformer-explained">K-Rated Transformers Explained</a></li><li><a href="ansi-relay-numbers-protection-functions">ANSI Relay Numbers: Protection Functions</a></li><li><a href="how-to-select-digital-protection-relay">How to Select a Digital Protection Relay</a></li><li><a href="ct-sizing-burden-explained">CT Sizing &amp; Burden Explained</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
