<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%23C1662B'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Prospective Short-Circuit Current | Engineerz CorneR</title>
<meta name="description" content="How prospective short-circuit current is calculated per IEC 60909, why it's highest at the transformer and drops downstream.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/short-circuit-current-iec-60909-basics">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Prospective Short-Circuit Current: Why It Falls the Further You Are From Source">
<meta property="og:description" content="How prospective short-circuit current is calculated per IEC 60909, why it's highest at the transformer and drops downstream, and what that means for breaker interrupting ratings.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/short-circuit-current-iec-60909-basics">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Prospective Short-Circuit Current: Why It Falls the Further You Are From Source">
<meta name="twitter:description" content="How prospective short-circuit current is calculated per IEC 60909, why it's highest at the transformer and drops downstream, and what that means for breaker interrupting ratings.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/common-blocks.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {"@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.engineerzcorner.com/"},
    {"@type": "ListItem", "position": 2, "name": "Posts", "item": "https://www.engineerzcorner.com/posts/"},
    {"@type": "ListItem", "position": 3, "name": "Prospective Short-Circuit Current: Why It Falls the Further You Are From Source", "item": "https://www.engineerzcorner.com/posts/short-circuit-current-iec-60909-basics"}
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Prospective Short-Circuit Current: Why It Falls the Further You Are From Source",
      "datePublished": "2026-07-26",
      "dateModified": "2026-07-26",
  "description": "How prospective short-circuit current is calculated per IEC 60909, why it's highest at the transformer and drops downstream, and what that means for breaker interrupting ratings.",
  "url": "https://www.engineerzcorner.com/posts/short-circuit-current-iec-60909-basics",
  "author": {"@type": "Organization", "name": "Engineerz CorneR"},
  "publisher": {"@type": "Organization", "name": "Engineerz CorneR", "logo": {"@type": "ImageObject", "url": "https://www.engineerzcorner.com/og-image.png"}},
  "mainEntityOfPage": {"@type": "WebPage", "@id": "https://www.engineerzcorner.com/posts/short-circuit-current-iec-60909-basics"}
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Prospective Short-Circuit Current: Why It Falls the Further You Are…</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">⚡ Electrical &middot; Protection</span>
    <h1>Prospective Short-Circuit Current: Why It Falls the Further You Are From Source</h1>
    <p class="hero-sub">A breaker's interrupting rating is only ever checked against the fault current at its own location — not a single number for the whole switchboard.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; Fault Current / IEC 60909</span></div>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">Prospective short-circuit current (I<sub>k</sub>&Prime;) is the current that would flow in the first cycle after a fault, set entirely by the impedance between the source and the fault point.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">Every transformer, cable and busbar between source and fault adds impedance in series, so I<sub>k</sub>&Prime; is highest right at the transformer terminals and falls the further downstream you go.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">A breaker's interrupting rating (I<sub>cu</sub>/I<sub>cs</sub>) only needs to exceed the fault current available <i>at that breaker's own location</i> &mdash; not the highest fault level in the whole installation.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">IEC 60909 applies a voltage factor c to bound the calculation for maximum and minimum fault conditions, since the exact pre-fault voltage is never precisely known.</div></div>
  </div>

  <div class="post-body">

    <h2><span class="h2-dot"></span>What the number actually represents</h2>
    <p>Prospective short-circuit current is the current that would flow if a bolted fault occurred at a given point in the system, before any protective device operates. It is not what the breaker "sees" during normal operation &mdash; it's a hypothetical worst case used to size equipment so it can survive and safely interrupt that fault if one ever happens.</p>
    <p>The number is set entirely by the total impedance between the source (utility grid or generator, via the transformer) and the fault point. Lower impedance means higher fault current, because less opposition stands between the source EMF and the short.</p>

    <h2><span class="h2-dot"></span>The core relationship</h2>
    <div class="formula-box">I<sub>k</sub>&Prime; &nbsp;=&nbsp; (c &times; U<sub>n</sub>) &nbsp;/&nbsp; (&radic;3 &times; Z<sub>k</sub>)</div>
    <div class="formula-note">U<sub>n</sub> = nominal system voltage &middot; Z<sub>k</sub> = total impedance from source to fault point &middot; c = voltage factor per IEC 60909 (accounts for the range of realistic pre-fault voltage)</div>
    <p>Z<sub>k</sub> is built up in series as you move down the distribution tree: the utility source impedance, plus the transformer's own impedance (from its rated kVA and %Z), plus the impedance of every cable segment between the transformer and the fault point. Cable impedance itself scales with length and drops with larger cross-section.</p>

    <h2><span class="h2-dot"></span>Why the number falls as you go downstream</h2>
    <p>Because Z<sub>k</sub> only grows as you add more cable in series, I<sub>k</sub>&Prime; is always highest immediately at the transformer's LV terminals and decreases at every subsequent board. A distribution board fed by 80m of cable from the main panel sees meaningfully less fault current than the main panel itself, because that 80m of cable added its own impedance to the chain.</p>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Location</th><th>Cumulative Z<sub>k</sub></th><th>Effect on I<sub>k</sub>&Prime;</th></tr>
        <tr><td>Main LV Panel (transformer terminals)</td><td>Source + transformer only</td><td>Highest fault current in the installation</td></tr>
        <tr><td>Sub-distribution board, 40m out</td><td>+ cable impedance for 40m run</td><td>Noticeably lower than main panel</td></tr>
        <tr><td>Final DB, 120m out via sub-DB</td><td>+ impedance of every upstream segment</td><td>Lowest fault current on that branch</td></tr>
      </table>
    </div>
    <p style="font-family:var(--font-mono);font-size:11px;color:var(--ink-faint);margin-top:-16px;">Illustrative only &mdash; actual values depend on transformer %Z, cable size/length and installation method.</p>

    <h2><span class="h2-dot"></span>Why this matters for breaker selection</h2>
    <p>Because fault current drops with distance, it's a mistake to size every breaker in an installation to the same worst-case interrupting rating. The Main Breaker at the transformer needs a high I<sub>cu</sub> because it sees the full fault level. A final DB breaker 150m downstream may need a much lower &mdash; and cheaper &mdash; interrupting rating, because the cable impedance between it and the source has already reduced the available fault current substantially.</p>
    <p>This is also why a short-circuit study is run point-by-point through the distribution tree rather than as a single system-wide figure: each breaker's rating is only meaningful when checked against the fault current actually available at its own busbar.</p>

    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>Fault current is a function of total impedance from source to fault point &mdash; more cable in the path means less fault current.</span></li>
      <li><span class="tk-check">✓</span><span>The highest I<sub>k</sub>&Prime; in any installation is always at the transformer's LV terminals, never further downstream.</span></li>
      <li><span class="tk-check">✓</span><span>Check breaker interrupting rating against the fault level at that specific point, not a single system-wide worst case.</span></li>
      <li><span class="tk-check">✓</span><span>A full study still needs to check minimum fault current too &mdash; it decides whether protection will actually detect and clear a far-end fault fast enough.</span></li>
    </ul>

  </div>


    <div class="post-share">
    <div class="post-share-label">Found this useful? Share it —</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=Prospective%20Short-Circuit%20Current%3A%20Why%20It%20Falls%20the%20Further%20You%20Are%20From%20Source%20%E2%80%94%20How%20prospective%20short-circuit%20current%20is%20calculated%20per%20IEC%2060909%2C%20why%20it%27s%20highest%20at%20the%20transformer%20and%20drops%20downstream%2C%20and%20what%20that%20means%20for%20breaker%20interrupting%20ratings.&amp;url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fshort-circuit-current-iec-60909-basics" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fshort-circuit-current-iec-60909-basics" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&amp;title=Prospective%20Short-Circuit%20Current%3A%20Why%20It%20Falls%20the%20Further%20You%20Are%20From%20Source&amp;text=How%20prospective%20short-circuit%20current%20is%20calculated%20per%20IEC%2060909%2C%20why%20it%27s%20highest%20at%20the%20transformer%20and%20drops%20downstream%2C%20and%20what%20that%20means%20for%20breaker%20interrupting%20ratings.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fshort-circuit-current-iec-60909-basics" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=Prospective%20Short-Circuit%20Current%3A%20Why%20It%20Falls%20the%20Further%20You%20Are%20From%20Source&amp;body=Thought%20you%20might%20find%20this%20useful%3A%0A%0AProspective%20Short-Circuit%20Current%3A%20Why%20It%20Falls%20the%20Further%20You%20Are%20From%20Source%0AHow%20prospective%20short-circuit%20current%20is%20calculated%20per%20IEC%2060909%2C%20why%20it%27s%20highest%20at%20the%20transformer%20and%20drops%20downstream%2C%20and%20what%20that%20means%20for%20breaker%20interrupting%20ratings.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fshort-circuit-current-iec-60909-basics">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Try the calculator</p>
    <ul><li><a href="../electrical/short-circuit-calculator">Short Circuit Calculator →</a></li></ul>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="load-flow-power-flow-study-basics">Load Flow (Power Flow) Study Basics</a></li><li><a href="ansi-relay-numbers-protection-functions">ANSI Relay Numbers: Common Protection Relay Functions</a></li><li><a href="breaker-selectivity-discrimination-explained">Breaker Selectivity: Why Two Correctly Rated Breakers Can Still Trip Together</a></li><li><a href="arc-flash-hazard-basics-incident-energy-ppe-categories">Arc Flash Hazard Basics: Incident Energy, PPE Categories &amp; Boundaries</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
    <a class="try-tool" href="../electrical/short-circuit-calculator">Try the Short Circuit Calculator &rarr;</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
