<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%23C1662B'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>UPS Architecture & Operating Modes | Engineerz CorneR</title>
<meta name="description" content="How an online double-conversion UPS is built — rectifier/charger, battery bank, inverter, static switch and bypass — plus the three operating modes.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/ups-architecture-types-operating-modes-explained">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="UPS Architecture, Types &amp; Operating Modes Explained">
<meta property="og:description" content="How an online double-conversion UPS is built — rectifier/charger, battery bank, inverter, static switch and bypass — the three operating modes, offline vs line-interactive vs online UPS types, and key protections and parameters.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/ups-architecture-types-operating-modes-explained">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="UPS Architecture, Types &amp; Operating Modes Explained">
<meta name="twitter:description" content="How an online double-conversion UPS is built — rectifier/charger, battery bank, inverter, static switch and bypass — the three operating modes, offline vs line-interactive vs online UPS types, and key protections and parameters.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="ups-architecture-types-operating-modes-explained.inline.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Home",
      "item": "https://www.engineerzcorner.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Posts",
      "item": "https://www.engineerzcorner.com/posts/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "UPS Architecture, Types & Operating Modes Explained",
      "item": "https://www.engineerzcorner.com/posts/ups-architecture-types-operating-modes-explained"
    }
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "UPS Architecture, Types & Operating Modes Explained",
      "datePublished": "2026-08-16",
      "dateModified": "2026-08-16",
  "description": "How an online double-conversion UPS is built — rectifier/charger, battery bank, inverter, static switch and bypass — the three operating modes, offline vs line-interactive vs online UPS types, and key protections and parameters.",
  "url": "https://www.engineerzcorner.com/posts/ups-architecture-types-operating-modes-explained",
  "author": {
    "@type": "Organization",
    "name": "Engineerz CorneR"
  },
  "publisher": {
    "@type": "Organization",
    "name": "Engineerz CorneR",
    "logo": {
      "@type": "ImageObject",
      "url": "https://www.engineerzcorner.com/og-image.png"
    }
  },
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://www.engineerzcorner.com/posts/ups-architecture-types-operating-modes-explained"
  }
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>
<link rel="stylesheet" href="../assets/common-blocks.css">
<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">UPS Architecture, Types &amp; Operating Modes Explained</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">⚡ Electrical &middot; Power Quality</span>
    <h1>UPS Architecture, Types &amp; Operating Modes Explained</h1>
    <p class="hero-sub">A UPS keeps critical loads alive when the mains can't. Here's how an online double-conversion UPS is actually built, what each block does, the three ways it can be running at any moment, and how it compares to offline and line-interactive types.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; Electrical / Power Quality</span></div>
  </div>
  <div class="hero-art">
    <svg viewBox="0 0 760 170" preserveAspectRatio="xMidYMax slice" xmlns="http://www.w3.org/2000/svg">
      <line x1="0" y1="150" x2="760" y2="150" stroke="#1E3A5C" stroke-width="1"/>
      <!-- AC input -->
      <circle cx="70" cy="90" r="26" fill="#122845" stroke="#5FD3E3" stroke-width="1.6"/>
      <path d="M56 90 q7 -14 14 0 q7 14 14 0" fill="none" stroke="#5FD3E3" stroke-width="2"/>
      <text x="40" y="132" font-family="IBM Plex Mono" font-size="10" fill="#8FB0B6">AC INPUT</text>
      <line x1="96" y1="90" x2="150" y2="90" stroke="#3E8C97" stroke-width="2"/>
      <!-- Rectifier -->
      <rect x="150" y="62" width="80" height="56" rx="6" fill="#18325A" stroke="#5FD3E3" stroke-width="1.5"/>
      <text x="160" y="94" font-family="IBM Plex Mono" font-size="9.5" fill="#B8C9DA">RECTIFIER</text>
      <line x1="230" y1="90" x2="300" y2="90" stroke="#D9782E" stroke-width="2" stroke-dasharray="4 3"/>
      <text x="238" y="80" font-family="IBM Plex Mono" font-size="9" fill="#D9782E">DC LINK</text>
      <!-- battery below -->
      <rect x="170" y="132" width="42" height="26" rx="3" fill="#F2C14E" stroke="#B8892E" stroke-width="1.2"/>
      <text x="176" y="150" font-family="IBM Plex Mono" font-size="9" fill="#2A2000">+ &minus;</text>
      <line x1="190" y1="118" x2="190" y2="132" stroke="#D9782E" stroke-width="1.6" stroke-dasharray="2 2"/>
      <!-- Inverter -->
      <rect x="300" y="62" width="80" height="56" rx="6" fill="#18325A" stroke="#5FD3E3" stroke-width="1.5"/>
      <text x="316" y="94" font-family="IBM Plex Mono" font-size="9.5" fill="#B8C9DA">INVERTER</text>
      <line x1="380" y1="90" x2="440" y2="90" stroke="#3E8C97" stroke-width="2"/>
      <!-- Static switch -->
      <rect x="440" y="62" width="90" height="56" rx="6" fill="#7A1F1F" stroke="#E9705C" stroke-width="1.5"/>
      <text x="448" y="86" font-family="IBM Plex Mono" font-size="9" fill="#f6dcd6">STATIC</text>
      <text x="448" y="100" font-family="IBM Plex Mono" font-size="9" fill="#f6dcd6">SWITCH</text>
      <line x1="530" y1="90" x2="590" y2="90" stroke="#3E8C97" stroke-width="2"/>
      <!-- bypass line -->
      <path d="M190 62 V40 H480 V62" fill="none" stroke="#8FB0B6" stroke-width="1.4" stroke-dasharray="4 3"/>
      <text x="300" y="34" font-family="IBM Plex Mono" font-size="9" fill="#8FB0B6">BYPASS</text>
      <!-- load -->
      <rect x="590" y="58" width="80" height="64" rx="6" fill="#122845" stroke="#8FD94A" stroke-width="1.6"/>
      <rect x="602" y="70" width="18" height="18" fill="#0A1930"/>
      <rect x="626" y="70" width="18" height="18" fill="#0A1930"/>
      <rect x="602" y="94" width="42" height="14" fill="#0A1930"/>
      <text x="596" y="46" font-family="IBM Plex Mono" font-size="10" fill="#8FD94A">CRITICAL LOAD</text>
    </svg>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">A UPS provides emergency power to a load the instant the input power source fails &mdash; it doesn't wait for a generator to start.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">In an online UPS, the load is powered through the rectifier-inverter chain continuously &mdash; not switched to it after a failure.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">Three operating modes cover every condition: normal (charging), battery (mains lost), and bypass (overload or internal fault).</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">Offline, line-interactive and online UPS trade transfer time and protection level against cost &mdash; pick by what the load can tolerate.</div></div>
  </div>

  <div class="post-body">

    <h2><span class="h2-dot"></span>What a UPS does</h2>
    <p>A UPS (Uninterruptible Power Supply) is an electrical system that provides emergency power to a load when the input power source fails. Beyond just backup, it protects against voltage fluctuations, sags, surges and noise, ensures clean and stable output, enables safe shutdown of equipment when runtime finally runs out, and generally improves power quality and reliability for whatever it's feeding.</p>

    <h2><span class="h2-dot"></span>Main components</h2>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Component</th><th>Function</th></tr>
        <tr><td>Rectifier / Charger</td><td>Converts AC input to DC to charge the batteries and power the inverter</td></tr>
        <tr><td>Battery Bank</td><td>Stores energy and provides DC power during a mains failure</td></tr>
        <tr><td>Inverter</td><td>Converts DC power (from mains via the rectifier, or from batteries) back to clean AC for the load</td></tr>
        <tr><td>Static Switch</td><td>Automatically transfers the load between bypass and inverter without interruption</td></tr>
        <tr><td>Bypass</td><td>Provides power directly from mains in case of overload or a UPS fault</td></tr>
        <tr><td>Control System</td><td>Monitors, controls and protects the UPS and all its components</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>Online double-conversion architecture</h2>
    <p>In an online UPS, every watt reaching the load has already been converted twice: mains AC &rarr; DC through the rectifier/charger, then DC &rarr; AC again through the inverter. The battery bank sits on that same DC link, floating and topping up under normal conditions. Because the load is always riding on the inverter's output rather than being switched onto it after a failure, there's zero transfer time when the mains actually drops &mdash; the inverter just keeps running, now drawing from the battery instead of the rectifier.</p>

    <div class="info-strip">
      <div class="dot"></div>
      <div>Normal: Mains &rarr; Rectifier &rarr; Inverter &rarr; Load (battery charging). Mains failure: Battery &rarr; Inverter &rarr; Load (no interruption). Overload/fault: Mains &rarr; Bypass &rarr; Load.</div>
    </div>

    <h2><span class="h2-dot"></span>Operating modes</h2>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Mode</th><th>Condition</th><th>Power path</th></tr>
        <tr><td>Normal mode</td><td>Mains available</td><td>Mains &rarr; Rectifier &rarr; Inverter &rarr; Load, battery charging in parallel</td></tr>
        <tr><td>Battery mode</td><td>Mains failure</td><td>Battery &rarr; Inverter &rarr; Load, battery discharging</td></tr>
        <tr><td>Bypass mode</td><td>UPS overload or internal fault</td><td>Mains &rarr; Static switch/bypass &rarr; Load directly, UPS electronics out of the path</td></tr>
      </table>
    </div>
    <div class="formula-note">The static switch is what makes bypass mode automatic and (in a healthy unit) uninterrupted &mdash; it senses the fault or overload condition and transfers the load in milliseconds.</div>

    <h2><span class="h2-dot"></span>Types of UPS</h2>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Type</th><th>Behavior</th><th>Transfer time</th><th>Typical use</th></tr>
        <tr><td>Offline / Standby</td><td>Load connected to mains directly; inverter activates only on failure</td><td>2&ndash;10 ms</td><td>PCs, small offices, home</td></tr>
        <tr><td>Line-interactive</td><td>Automatic voltage regulation (AVR) corrects sags/surges; inverter supports during outages</td><td>2&ndash;4 ms</td><td>Servers, workstations</td></tr>
        <tr><td>Online double-conversion</td><td>Continuous power conversion, zero transfer time, highest protection level</td><td>0 ms</td><td>Data centers, hospitals, industrial &amp; critical systems</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>Common applications</h2>
    <div class="mon-grid">
      <div class="mon-card"><b>Data Centers</b></div>
      <div class="mon-card"><b>Hospitals</b></div>
      <div class="mon-card"><b>Industrial Automation</b></div>
      <div class="mon-card"><b>Telecom</b></div>
      <div class="mon-card"><b>Banks &amp; Finance</b></div>
    </div>

    <h2><span class="h2-dot"></span>Battery information</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>Common chemistries: VRLA, AGM, GEL, Li-ion.</span></li>
      <li><span class="tk-check">✓</span><span>The battery bank provides DC power during outages, sized for a target runtime.</span></li>
      <li><span class="tk-check">✓</span><span>Typical backup time ranges from minutes to several hours, depending on load and battery size.</span></li>
      <li><span class="tk-check">✓</span><span>Regular maintenance and load testing is essential &mdash; a battery's nameplate capacity is not what a degraded string will actually deliver.</span></li>
    </ul>

    <h2><span class="h2-dot"></span>Important parameters and protections</h2>
    <div class="tbl-scroll">
      <table class="dtable">
        <tr><th>Parameters to check</th><th>Protections built in</th></tr>
        <tr><td>Power rating (kVA/kW)</td><td>Overload protection</td></tr>
        <tr><td>Input voltage &amp; frequency</td><td>Short-circuit protection</td></tr>
        <tr><td>Output voltage &amp; frequency</td><td>Over-temperature protection</td></tr>
        <tr><td>Efficiency</td><td>Battery low-voltage protection</td></tr>
        <tr><td>Battery voltage &amp; capacity</td><td>Input over/under-voltage protection</td></tr>
        <tr><td>Backup time</td><td>Output over/under-voltage protection</td></tr>
        <tr><td>Harmonic distortion (THD)</td><td>&mdash;</td></tr>
        <tr><td>Transfer time</td><td>&mdash;</td></tr>
        <tr><td>Overload capacity</td><td>&mdash;</td></tr>
      </table>
    </div>

    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>Rectifier/charger, battery bank, inverter, static switch and bypass are the five building blocks of an online UPS.</span></li>
      <li><span class="tk-check">✓</span><span>Online double-conversion gives zero transfer time because the load never has to be switched onto the inverter &mdash; it's already there.</span></li>
      <li><span class="tk-check">✓</span><span>Offline and line-interactive UPS are cheaper and simpler but accept a short transfer time on failure.</span></li>
      <li><span class="tk-check">✓</span><span>Regular inspection, battery health checks, alarm testing and firmware upkeep are what keep a UPS's protection promises real.</span></li>
    </ul>

  </div>


    <div class="post-share">
    <div class="post-share-label">Found this useful? Share it —</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=UPS%20Architecture%2C%20Types%20%26%20Operating%20Modes%20Explained%20%E2%80%94%20How%20an%20online%20double-conversion%20UPS%20is%20built%2C%20the%20three%20operating%20modes%2C%20and%20offline%20vs%20line-interactive%20vs%20online%20UPS%20types%20compared.&url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fups-architecture-types-operating-modes-explained" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fups-architecture-types-operating-modes-explained" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&title=UPS%20Architecture%2C%20Types%20%26%20Operating%20Modes%20Explained&text=How%20an%20online%20double-conversion%20UPS%20is%20built%2C%20the%20three%20operating%20modes%2C%20and%20offline%20vs%20line-interactive%20vs%20online%20UPS%20types%20compared.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fups-architecture-types-operating-modes-explained" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=UPS%20Architecture%2C%20Types%20%26%20Operating%20Modes%20Explained&body=Thought%20you%20might%20find%20this%20useful%3A%0A%0AUPS%20Architecture%2C%20Types%20%26%20Operating%20Modes%20Explained%0AHow%20an%20online%20double-conversion%20UPS%20is%20built%2C%20the%20three%20operating%20modes%2C%20and%20offline%20vs%20line-interactive%20vs%20online%20UPS%20types%20compared.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fups-architecture-types-operating-modes-explained">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="ups-battery-autonomy-sizing-derating-factors">UPS Battery Sizing: Why the Nameplate Ah Never Matches What You Actually Get</a></li><li><a href="battery-soc-vs-dod-explained">Battery SOC vs DOD Explained</a></li><li><a href="power-system-protection-relays-explained">Power System Protection Relays: The Complete Reference Guide</a></li><li><a href="bess-types-components-explained">BESS Types &amp; Components Explained</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
