<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%23C1662B'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>UPS Battery Sizing | Engineerz CorneR</title>
<meta name="description" content="Required battery Ah for a UPS from load and backup time, and why depth of discharge, aging.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/ups-battery-autonomy-sizing-derating-factors">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="UPS Battery Sizing: Why the Nameplate Ah Never Matches What You Actually Get">
<meta property="og:description" content="Required battery Ah for a UPS from load and backup time, and why depth of discharge, aging, temperature and efficiency all derate the usable capacity well below nameplate.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/ups-battery-autonomy-sizing-derating-factors">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="UPS Battery Sizing: Why the Nameplate Ah Never Matches What You Actually Get">
<meta name="twitter:description" content="Required battery Ah for a UPS from load and backup time, and why depth of discharge, aging, temperature and efficiency all derate the usable capacity well below nameplate.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/common-blocks.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {"@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.engineerzcorner.com/"},
    {"@type": "ListItem", "position": 2, "name": "Posts", "item": "https://www.engineerzcorner.com/posts/"},
    {"@type": "ListItem", "position": 3, "name": "UPS Battery Sizing: Why the Nameplate Ah Never Matches What You Actually Get", "item": "https://www.engineerzcorner.com/posts/ups-battery-autonomy-sizing-derating-factors"}
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "UPS Battery Sizing: Why the Nameplate Ah Never Matches What You Actually Get",
      "datePublished": "2026-07-26",
      "dateModified": "2026-07-26",
  "description": "Required battery Ah for a UPS from load and backup time, and why depth of discharge, aging, temperature and efficiency all derate the usable capacity well below nameplate.",
  "url": "https://www.engineerzcorner.com/posts/ups-battery-autonomy-sizing-derating-factors",
  "author": {"@type": "Organization", "name": "Engineerz CorneR"},
  "publisher": {"@type": "Organization", "name": "Engineerz CorneR", "logo": {"@type": "ImageObject", "url": "https://www.engineerzcorner.com/og-image.png"}},
  "mainEntityOfPage": {"@type": "WebPage", "@id": "https://www.engineerzcorner.com/posts/ups-battery-autonomy-sizing-derating-factors"}
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">UPS Battery Sizing: Why the Nameplate Ah Never Matches What You Act…</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">&#9889; Electrical &middot; Power Quality</span>
    <h1>UPS Battery Sizing: Why the Nameplate Ah Never Matches What You Actually Get</h1>
    <p class="hero-sub">A battery's rated Ah is a lab number measured under conditions your installation will never actually see.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; UPS Battery Sizing</span></div>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">The base Ah calculation from load and backup time is only the starting point &mdash; several derating factors stack on top before you get a real sizing figure.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">Depth of discharge (DOD) limits how much of the rated capacity you can actually use without shortening battery life or risking damage.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">An aging factor accounts for capacity loss over the battery's service life &mdash; sizing for day-one capacity means it's undersized well before end of life.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">Temperature matters more than most people expect: battery capacity drops meaningfully below the 20&ndash;25&deg;C the nameplate rating was tested at.</div></div>
  </div>

  <div class="post-body">

    <h2><span class="h2-dot"></span>The base calculation</h2>
    <div class="formula-box">Ah &nbsp;=&nbsp; (P<sub>load</sub> &times; t<sub>backup</sub>) &nbsp;/&nbsp; (V<sub>batt</sub> &times; &eta;)</div>
    <div class="formula-note">P<sub>load</sub> = load power &middot; t<sub>backup</sub> = required backup time (hours) &middot; V<sub>batt</sub> = battery string nominal voltage &middot; &eta; = inverter efficiency</div>
    <p>This gives the raw Ah a battery string would need to deliver, at 100% of its rated capacity, for the whole backup window. Nobody actually sizes to this number directly &mdash; it's the figure the derating factors below get applied to.</p>

    <h2><span class="h2-dot"></span>Why the real figure is bigger</h2>
    <div class="signal-grid">
      <div class="signal-card cold"><b>Depth of discharge (DOD)</b><span>Discharging a battery fully, repeatedly, shortens its cycle life dramatically. Sizing to a limited DOD (commonly 80% for VRLA, lower for some chemistries) means dividing the required Ah by that fraction &mdash; the battery needs more nameplate capacity than the raw load calculation suggests.</span></div>
      <div class="signal-card hot"><b>Aging factor</b><span>A lead-acid battery typically loses capacity as it ages, even with correct maintenance. Sizing for nameplate day-one capacity means the string is already undersized partway through its rated service life &mdash; an aging factor (often 1.25) inflates the sizing to compensate up front.</span></div>
    </div>
    <p>Temperature adds a third factor: capacity ratings are measured at 20&ndash;25&deg;C, and capacity falls measurably at lower ambient temperatures &mdash; sometimes significantly so in an unconditioned plant room. A temperature correction factor accounts for the actual ambient the battery room will run at, hot or cold. Multiply the base Ah by DOD, aging and temperature factors (and divide by efficiency) and the resulting nameplate Ah can end up 40&ndash;60% larger than the raw load-and-time figure alone would suggest.</p>

    <h2><span class="h2-dot"></span>Why this is a simplified method</h2>
    <p>This constant-power method is a reasonable field/budgetary estimate, but a full battery sizing exercise (per IEEE 485) uses the manufacturer's actual discharge-rate curves &mdash; capacity isn't linear with discharge time, and a battery discharged fast for a short backup delivers proportionally less Ah than one discharged slowly over hours. For a critical UPS installation, the final string selection should always be checked against the battery vendor's rate tables, not just this simplified formula.</p>


    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">&#10003;</span><span>The raw Ah figure from load and backup time is only a starting point &mdash; real sizing needs DOD, aging and temperature factors layered on top.</span></li>
      <li><span class="tk-check">&#10003;</span><span>Limiting depth of discharge protects battery cycle life but means more nameplate Ah is needed for the same usable backup time.</span></li>
      <li><span class="tk-check">&#10003;</span><span>Sizing for day-one nameplate capacity leaves no margin for the capacity loss that happens naturally over the battery's service life.</span></li>
      <li><span class="tk-check">&#10003;</span><span>This constant-power method is a good field estimate &mdash; final selection should be checked against the battery manufacturer's discharge-rate tables.</span></li>
    </ul>

  </div>


    <div class="post-share">
    <div class="post-share-label">Found this useful? Share it —</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=UPS%20Battery%20Sizing%3A%20Why%20the%20Nameplate%20Ah%20Never%20Matches%20What%20You%20Actually%20Get%20%E2%80%94%20Required%20battery%20Ah%20for%20a%20UPS%20from%20load%20and%20backup%20time%2C%20and%20why%20depth%20of%20discharge%2C%20aging%2C%20temperature%20and%20efficiency%20all%20derate%20the%20usable%20capacity%20well%20below%20nameplate.&amp;url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fups-battery-autonomy-sizing-derating-factors" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fups-battery-autonomy-sizing-derating-factors" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&amp;title=UPS%20Battery%20Sizing%3A%20Why%20the%20Nameplate%20Ah%20Never%20Matches%20What%20You%20Actually%20Get&amp;text=Required%20battery%20Ah%20for%20a%20UPS%20from%20load%20and%20backup%20time%2C%20and%20why%20depth%20of%20discharge%2C%20aging%2C%20temperature%20and%20efficiency%20all%20derate%20the%20usable%20capacity%20well%20below%20nameplate.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fups-battery-autonomy-sizing-derating-factors" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=UPS%20Battery%20Sizing%3A%20Why%20the%20Nameplate%20Ah%20Never%20Matches%20What%20You%20Actually%20Get&amp;body=Thought%20you%20might%20find%20this%20useful%3A%0A%0AUPS%20Battery%20Sizing%3A%20Why%20the%20Nameplate%20Ah%20Never%20Matches%20What%20You%20Actually%20Get%0ARequired%20battery%20Ah%20for%20a%20UPS%20from%20load%20and%20backup%20time%2C%20and%20why%20depth%20of%20discharge%2C%20aging%2C%20temperature%20and%20efficiency%20all%20derate%20the%20usable%20capacity%20well%20below%20nameplate.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fups-battery-autonomy-sizing-derating-factors">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Try the calculator</p>
    <ul><li><a href="../electrical/ups-battery-autonomy-sizing">Ups Battery Autonomy Sizing →</a></li></ul>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="ansi-relay-numbers-protection-functions">ANSI Relay Numbers: Common Protection Relay Functions</a></li><li><a href="breaker-selectivity-discrimination-explained">Breaker Selectivity: Why Two Correctly Rated Breakers Can Still Trip Together</a></li><li><a href="bess-types-components-explained">BESS Types &amp; Components Explained</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
    <a class="try-tool" href="../electrical/ups-battery-autonomy-sizing">Try the UPS / Battery Autonomy Calculator &rarr;</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
