<!DOCTYPE html>
<html lang="en">
<head>
<script id="aclib" type="text/javascript" src="//acscdn.com/script/aclib.js"></script>

<link rel="icon" type="image/svg+xml" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='5' fill='%2326282A'/%3E%3Cpath d='M17 5 8 18h6l-2 9 11-14h-7z' fill='%23C1662B'/%3E%3C/svg%3E">
<script async src="https://www.googletagmanager.com/gtag/js?id=G-XD2HFL7ZME"></script>
<script src="../assets/common-blocks.js"></script>
<script src="../assets/creator.js" defer></script>

<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Voltage Drop in LV Feeders | Engineerz CorneR</title>
<meta name="description" content="Why voltage drop accumulates through every segment of a feeder chain, the formula behind it, and why a cable sized fine for ampacity can still fail on it.">
<link rel="canonical" href="https://www.engineerzcorner.com/posts/voltage-drop-lv-feeders-explained">
<link rel="apple-touch-icon" sizes="180x180" href="../apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Engineerz CorneR">
<meta property="og:title" content="Voltage Drop in LV Feeders: Why It's a Chain, Not a Single Number">
<meta property="og:description" content="Why voltage drop accumulates through every segment of a feeder chain, the formula behind it, and why a cable sized fine for ampacity can still fail on voltage drop.">
<meta property="og:url" content="https://www.engineerzcorner.com/posts/voltage-drop-lv-feeders-explained">
<meta property="og:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Voltage Drop in LV Feeders: Why It's a Chain, Not a Single Number">
<meta name="twitter:description" content="Why voltage drop accumulates through every segment of a feeder chain, the formula behind it, and why a cable sized fine for ampacity can still fail on voltage drop.">
<meta name="twitter:image" content="https://www.engineerzcorner.com/assets/og/og-posts.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;600;700;800&family=Source+Serif+4:ital,opsz,wght@0,8..60,400;0,8..60,500;0,8..60,600;1,8..60,400&family=IBM+Plex+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../assets/common-blocks.css">
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {"@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.engineerzcorner.com/"},
    {"@type": "ListItem", "position": 2, "name": "Posts", "item": "https://www.engineerzcorner.com/posts/"},
    {"@type": "ListItem", "position": 3, "name": "Voltage Drop in LV Feeders: Why It's a Chain, Not a Single Number", "item": "https://www.engineerzcorner.com/posts/voltage-drop-lv-feeders-explained"}
  ]
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Voltage Drop in LV Feeders: Why It's a Chain, Not a Single Number",
      "datePublished": "2026-07-26",
      "dateModified": "2026-07-26",
  "description": "Why voltage drop accumulates through every segment of a feeder chain, the formula behind it, and why a cable sized fine for ampacity can still fail on voltage drop.",
  "url": "https://www.engineerzcorner.com/posts/voltage-drop-lv-feeders-explained",
  "author": {"@type": "Organization", "name": "Engineerz CorneR"},
  "publisher": {"@type": "Organization", "name": "Engineerz CorneR", "logo": {"@type": "ImageObject", "url": "https://www.engineerzcorner.com/og-image.png"}},
  "mainEntityOfPage": {"@type": "WebPage", "@id": "https://www.engineerzcorner.com/posts/voltage-drop-lv-feeders-explained"}
}
</script>
<link rel="stylesheet" href="../assets/sidebars.css">
</head>
<body>

<nav class="ec-crumb-bar" aria-label="Breadcrumb"><div class="ec-crumb-inner"><a href="../">Home</a><span class="ec-crumb-sep">/</span><a href="./">Posts</a><span class="ec-crumb-sep">/</span><span class="ec-crumb-current">Voltage Drop in LV Feeders: Why It&#x27;s a Chain, Not a Single Number</span></div></nav>

<nav class="nt-nav">
  <div class="nt-nav-word">Engineerz<span>CorneR</span></div>
  <a class="nt-back" href="./">&larr; All posts</a>
</nav>

<div class="hero">
  <div class="hero-inner">
    <span class="post-tag">⚡ Electrical &middot; Cables</span>
    <h1>Voltage Drop in LV Feeders: Why It's a Chain, Not a Single Number</h1>
    <p class="hero-sub">A cable can be perfectly sized for the current it carries and still be the wrong size once you check what it does to voltage at the far end.</p>
    <div class="post-meta"><span>Engineerz CorneR</span><span>Reference &middot; Voltage Drop / IEC 60364-5-52</span></div>
  </div>
</div>

<div class="wrap">

  <div class="highlights">
    <div class="hl-card"><div class="hl-num">01</div><div class="hl-text">Voltage drop is a separate check from ampacity &mdash; a cable can carry the load current safely and still drop more voltage than acceptable over a long run.</div></div>
    <div class="hl-card"><div class="hl-num">02</div><div class="hl-text">Drop accumulates through a feeder chain: a downstream board inherits whatever voltage was already lost on every upstream segment feeding it.</div></div>
    <div class="hl-card"><div class="hl-num">03</div><div class="hl-text">Standards give recommended drop limits from origin to point of use (commonly cited around 3&ndash;5% depending on load type and local code) &mdash; always confirm the applicable limit for the project.</div></div>
    <div class="hl-card"><div class="hl-num">04</div><div class="hl-text">The two levers that reduce drop are shorter cable runs and larger conductor cross-section &mdash; current and power factor are usually fixed by the load.</div></div>
  </div>

  <div class="post-body">

    <h2><span class="h2-dot"></span>Why ampacity isn't the whole story</h2>
    <p>Sizing a cable for ampacity answers one question: can it carry the load current continuously without overheating? Voltage drop answers a different question: how much voltage is lost along the conductor's resistance and reactance by the time the current reaches the load. A cable can pass the ampacity check comfortably and still fail voltage drop on a long run, because drop scales with length in a way ampacity does not.</p>
    <p>This is why both checks are run independently, and the cable is sized to whichever one demands the larger cross-section.</p>

    <h2><span class="h2-dot"></span>The core relationship</h2>
    <div class="formula-box">&Delta;V &nbsp;=&nbsp; &radic;3 &times; I &times; L &times; (R cos&phi; + X sin&phi;) &nbsp;/&nbsp; 1000</div>
    <div class="formula-note">I = load current (A) &middot; L = cable length (m) &middot; R, X = cable resistance/reactance per km (&Omega;/km) &middot; &phi; = load power factor angle &middot; result in volts for a 3-phase feeder</div>
    <p>Every term in that equation except R and X is set by the load. R and X are properties of the cable itself &mdash; larger cross-section reduces R, which is why increasing cable size is the main lever available once length and current are fixed.</p>

    <h2><span class="h2-dot"></span>Why it compounds downstream</h2>
    <p>In a branching feeder chain, each segment's drop adds to whatever drop already occurred upstream. A distribution board fed through a long sub-main from the main panel starts already "behind" &mdash; whatever percentage was lost getting to that board is drop the final circuits downstream of it don't get to spend.</p>
    <div class="signal-grid">
      <div class="signal-card cold"><b>Short, heavily loaded run</b><span>High current but short length can still land within limits &mdash; length is often the dominant factor, not current alone.</span></div>
      <div class="signal-card hot"><b>Long, lightly loaded run</b><span>Even modest current can breach the limit over a long enough cable run, because &Delta;V scales directly with length.</span></div>
    </div>

    <h2><span class="h2-dot"></span>Practical implication</h2>
    <p>Because drop is cumulative, checking only the final circuit in isolation misses the picture &mdash; the sub-main feeding that board may have already used up most of the allowable drop budget. A full check walks the same distribution tree used for the short-circuit study, adding drop segment by segment from source to the furthest load, and confirms the running total stays within the applicable limit at every point, not just the end.</p>

    <h2><span class="h2-dot"></span>Key takeaways</h2>
    <ul class="takeaways">
      <li><span class="tk-check">✓</span><span>Voltage drop and ampacity are two separate checks &mdash; passing one doesn't mean the other is satisfied.</span></li>
      <li><span class="tk-check">✓</span><span>Drop accumulates through a feeder chain; a downstream board inherits whatever was already lost upstream.</span></li>
      <li><span class="tk-check">✓</span><span>Length is often the dominant driver of drop, more than current alone.</span></li>
      <li><span class="tk-check">✓</span><span>Always confirm the specific drop limit that applies &mdash; it varies by standard, load type, and local code.</span></li>
    </ul>

  </div>


    <div class="post-share">
    <div class="post-share-label">Found this useful? Share it —</div>
    <div class="post-share-links">
      <a href="https://twitter.com/intent/tweet?text=Voltage%20Drop%20in%20LV%20Feeders%3A%20Why%20It%27s%20a%20Chain%2C%20Not%20a%20Single%20Number%20%E2%80%94%20Why%20voltage%20drop%20accumulates%20through%20every%20segment%20of%20a%20feeder%20chain%2C%20the%20formula%20behind%20it%2C%20and%20why%20a%20cable%20sized%20fine%20for%20ampacity%20can%20still%20fail%20on%20voltage%20drop.&amp;url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fvoltage-drop-lv-feeders-explained" target="_blank" rel="noopener">X / Twitter</a>
      <a href="https://www.linkedin.com/sharing/share-offsite/?url=https%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fvoltage-drop-lv-feeders-explained" target="_blank" rel="noopener">LinkedIn</a>
      <a href="https://www.reddit.com/submit?selftext=true&amp;title=Voltage%20Drop%20in%20LV%20Feeders%3A%20Why%20It%27s%20a%20Chain%2C%20Not%20a%20Single%20Number&amp;text=Why%20voltage%20drop%20accumulates%20through%20every%20segment%20of%20a%20feeder%20chain%2C%20the%20formula%20behind%20it%2C%20and%20why%20a%20cable%20sized%20fine%20for%20ampacity%20can%20still%20fail%20on%20voltage%20drop.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fvoltage-drop-lv-feeders-explained" target="_blank" rel="noopener">Reddit</a>
      <a href="mailto:?subject=Voltage%20Drop%20in%20LV%20Feeders%3A%20Why%20It%27s%20a%20Chain%2C%20Not%20a%20Single%20Number&amp;body=Thought%20you%20might%20find%20this%20useful%3A%0A%0AVoltage%20Drop%20in%20LV%20Feeders%3A%20Why%20It%27s%20a%20Chain%2C%20Not%20a%20Single%20Number%0AWhy%20voltage%20drop%20accumulates%20through%20every%20segment%20of%20a%20feeder%20chain%2C%20the%20formula%20behind%20it%2C%20and%20why%20a%20cable%20sized%20fine%20for%20ampacity%20can%20still%20fail%20on%20voltage%20drop.%0A%0Ahttps%3A%2F%2Fwww.engineerzcorner.com%2Fposts%2Fvoltage-drop-lv-feeders-explained">Email</a>
    </div>
  </div>

  <div class="post-related">
    <h2>Related</h2>
    <p class="post-related-label">Try the calculator</p>
    <ul><li><a href="../electrical/voltage-drop-calculator">Voltage Drop Calculator →</a></li></ul>
    <p class="post-related-label">Related reading</p>
    <ul><li><a href="earth-fault-loop-impedance-disconnection-times-explained">Earth Fault Loop Impedance (Zs) Explained</a></li><li><a href="ansi-relay-numbers-protection-functions">ANSI Relay Numbers: Common Protection Relay Functions</a></li><li><a href="breaker-selectivity-discrimination-explained">Breaker Selectivity: Why Two Correctly Rated Breakers Can Still Trip Together</a></li><li><a href="dc-cable-size-selection-pv-systems">How to Select the Right DC Cable Size in PV Systems</a></li></ul>
  </div>

  <div class="post-foot">
    <a href="./">&larr; Back to all posts</a>
    <a class="try-tool" href="../electrical/voltage-drop-calculator">Try the Voltage Drop Calculator &rarr;</a>
  </div>
</div>


<a href="../" class="ecr-home-fab" aria-label="Go to homepage">
  <span class="ecr-home-fab-icon"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M3 11l9-8 9 8"/><path d="M5 10v10h14V10"/></svg></span>
  <span class="ecr-home-fab-label">Home</span>
</a>
<script src="../assets/sidebars.js" defer></script>

<footer class="site-footer">
  <div>Engineerz CorneR — reference material, used at your own judgement; verify against applicable codes and a qualified professional's judgement.</div>
  <div><a href="../about">About</a> &nbsp;·&nbsp; <a href="../privacy-policy">Privacy Policy</a> &nbsp;·&nbsp; <a href="../terms">Terms &amp; Disclaimer</a> &nbsp;·&nbsp; <a href="../changelog">Changelog</a> &nbsp;·&nbsp; <a href="../feed.xml">RSS</a></div>
</footer>
<script type="text/javascript">aclib.runBanner({zoneId: '12056222'});</script>
</body>
</html>
